# Informe de banco: módulos Ebyte M31-U, primera puesta en marcha y prueba de corte por desconexión

Fecha: 27-oct-2026, 12:00–12:35 (hora de Bogotá)
Ejecutó: Cristian (banco). Análisis: Claude (chat).
Relación: tanda 19 (enlace Modbus TCP, `planeacion_enlace_modbus.md`) y su adenda `adenda_tanda_19_banco.md` (ADB-01 a ADB-05).

## 1. Objetivo

1. Poner en marcha los módulos de E/S remotas M31-U y comunicarlos con el PC por Modbus TCP.
2. Confirmar la composición real del sistema (modelos, firmware, orden).
3. Verificar el comportamiento de las salidas cuando se pierde la comunicación con el PC (prueba M-1 de la hoja de banco). De esto depende el diseño de seguridad MOD-08.

## 2. Equipo bajo prueba

Principal:
- modelo M31-XAXX0A00G-U, firmware 9232-0-13;
- MAC 00-54-04-84-9D-B1, que da el ID `005404849DB1` para el emparejamiento FW-D7;
- SN S6203074S, dirección Modbus 1, IP 192.168.3.7.

Lista de esclavos que informa el principal (página web, «Información de E/S del esclavo»):
- 0 · GXAXX0A00-U · firmware 9286-0-10 · 16 AI de corriente de una sola terminal. Son las E/S del propio principal, que aparece como esclavo 0.
- 1 · GAXXXA000-U · 9233-0-12 · 16 DI (NPN/PNP).
- 2 · GXXAX00A0-U · 9233-0-12 · 16 DO (relé tipo A). Corresponde a DO 01–16.
- 3 · GXXAX00A0-U · 9233-0-12 · 16 DO (relé tipo A). Corresponde a DO 17–32.
- 4 · GXDXX0600-U · 9304-0-10 · 6 PT100.

Compatibilidad de firmware: según la tabla del manual del principal (cap. 6), la versión 9232-0-13 admite 9206-0-10, 9233-0-11, 9233-0-12, 9286-0-10 y 9304-0-10. La combinación instalada es compatible.

Alimentación: 24 VDC en V+/V−. El puerto USB-C del principal no aparece en ninguno de los dos manuales; su función no está confirmada y no se usa.

Herramienta de prueba: Python 3.14 con pymodbus 3.16.1 (`ModbusTcpClient`, síncrono), con scripts de banco fuera del repositorio. No forman parte del producto.

## 3. Montaje y red

1. Módulos unidos en el riel sin energía, en el orden principal → DI → DO → DO → PT100.
2. Al energizar por primera vez, la lista de esclavos apareció vacía. Después de la negociación (doble pulsación de Reload), el principal reconoció las 4 expansiones en orden.
3. Red del PC:
   - El internet del PC va por Wi-Fi (192.168.2.4/24, red de oficina 192.168.2.x), así que no se tocó.
   - Para los módulos se usó el adaptador cableado «Ethernet».
   - La IP fija puesta en la ventana de Windows no quedó aplicada: el adaptador siguió en automático y tomó 169.254.216.204 (APIPA), y el ping a 192.168.3.7 no respondió.
   - Se aplicó por comando, como administrador: `netsh interface ipv4 set address name="Ethernet" static 192.168.3.10 255.255.255.0`. Desde ahí el ping responde.
   - Lección: después de configurar una IP fija, confirmar con `ipconfig` que quedó en el adaptador correcto. Una dirección 169.254.x.x indica que no se aplicó.
4. Las redes 192.168.2.x (oficina) y 192.168.3.x (módulos) no se solapan.

## 4. Protocolo y acceso

- Modbus TCP, puerto 502, servidor TCP del módulo (hasta 5 clientes según el manual), dirección (unit id) 1.
- Funciones usadas y confirmadas en el banco:
  - 01, lectura de bobinas (estado de las DO);
  - 02, lectura de entradas discretas (DI);
  - 03, lectura de registros holding (configuración);
  - 05, escritura de una bobina (DO);
  - 06 y 10, escritura de registros holding.

  Pendiente de probar en el banco: 04 (registros de entrada: AI y PT100) y 0F (escritura de varias bobinas).
- Cada tipo de E/S se numera de forma continua a lo largo de los módulos, en el orden del riel. Las DO 1–16 son el esclavo 2 y las DO 17–32 el esclavo 3.
- Página web (http://192.168.3.7, admin/admin de fábrica). Ofrece:
  - información del dispositivo y lista de esclavos;
  - parámetros de conexión (IP, modo, puerto);
  - «Avanzado»: solo «Offline fault output» (Open/Close) y el usuario y contraseña de la web;
  - gestión del dispositivo (guardar, reiniciar).

  **La web no permite fijar el tiempo de desconexión ni el estado de falla de cada salida, ni accionar salidas.** Eso solo se hace por Modbus.

## 5. Configuración de seguridad escrita por Modbus

Registros escritos y leídos de vuelta (función 03):
- 0x0C35, tiempo de desconexión = 10, es decir, 1,0 s en unidades de 0,1 s. Leído: 10.
- 0x0C36, modo de falla por desconexión = 1 (activado). Leído: 1.
- 0x1B58–0x1B77, estado de falla de DO 1–32 = 1 (apagada). Leído: 32 unos.

Persistencia: después de reiniciar el módulo, los tres valores se leyeron iguales. **La configuración se guarda en el módulo.**

## 6. Pruebas y resultados

Se usó la DO1 (bobina 0x0000) y se observó su LED y la bobina leída por Modbus.

Antes de reiniciar el módulo (configuración recién escrita):
- **Prueba A** (encender DO1 y dejar la conexión abierta sin tráfico, esperando a que el operador presione Enter): se informó que DO1 encendió. No quedó registrado con certeza si se apagó sola.
- **Prueba B** (encender DO1 y solo leer cada 0,1 s durante 5 s): DO1 se mantuvo encendida los 5 s. El apagado al terminar fue el comando del propio script, no el corte del módulo.
- **Cable de red desconectado con DO1 encendida: DO1 NO se apagó.**

Después de reiniciar el módulo:
- **Verificación de persistencia:** 0x0C35/0x0C36 = [10, 1] y la falla de DO 1–4 = [1, 1, 1, 1].
- **Prueba C** (encender DO1 y cerrar la conexión en el mismo instante): no se vio encender el LED.
- **Prueba E** (encender DO1 con la conexión abierta, leer una vez y luego 5 s sin tráfico):
  - bobina leída justo después = True;
  - tras 5 s sin tráfico = False: el módulo la apagó;
  - el LED no se vio encender en ningún momento (ver §8);
  - el registro 0x0C37 leyó 100 antes y 105 después.
- **Prueba F** (encender DO1, 10 s de lectura cada 0,1 s y luego 5 s sin tráfico):
  - el LED encendió durante los 10 s con tráfico y la bobina leída fue True;
  - al cesar el tráfico, el LED se apagó casi de inmediato, en ~1 s;
  - la bobina leída tras 5 s fue False.
- **Prueba F con el cable desconectado** durante la fase con tráfico:
  - el LED se apagó en ~1 s («casi un segundo»);
  - en el cliente aparecieron `WinError 10054` (conexión cerrada por el host remoto) y luego timeouts de conexión;
  - al reconectar el cable, el cliente se reconectó solo y DO1 se leyó en False: **el módulo no restablece las salidas por su cuenta.**

## 7. Comportamiento establecido

1. **El corte depende del tráfico, no de la conexión TCP.** Mientras llegan peticiones Modbus, aunque sean solo lecturas, el módulo mantiene las salidas. Si dejan de llegar durante el tiempo de desconexión (1,0 s configurado), pone las salidas en su estado de falla (apagadas). Esto cubre el programa colgado, el programa cerrado y el cable desconectado.
2. **Tiempo medido:** ~1 s desde el último tráfico hasta que el relé abre, observado en el LED y coherente con 0x0C35 = 10. Criterio de la hoja de banco: menos de 2 s. **Cumple.**
3. **Cualquier lectura reinicia el temporizador.** Por eso la protección del software contra un lazo de control congelado tiene que cortar todo el tráfico, no solo las escrituras. Así está diseñado MOD-08.
4. **Después de un corte, la bobina se lee en False.** El estado de falla se refleja en el registro de salidas, y el software puede detectar el corte comparando lo comandado con lo leído (MOD-11).
5. **Al restablecerse la comunicación, las salidas siguen apagadas** hasta que llega una orden nueva.
6. **La configuración de falla parece activarse solo después de un reinicio del módulo.** Con la configuración recién escrita, el corte por cable no funcionó; tras reiniciar, sí. Es una inferencia de una sola secuencia de pruebas, no una prueba aislada (DECISIÓN SIN CONFIRMAR, ADB-04).
7. **El registro 0x0C37 no se comporta como la bandera de falla 0/1 que describe el manual:** leyó 100 y 105 con 5 s de diferencia. Su significado es desconocido (ADB-05).

## 8. Observaciones sin explicar

- **Pruebas C y E:** la bobina se leyó en True, pero no se vio el LED encendido. En E se esperaba ~1 s de encendido antes del corte. Puede deberse a un retardo en la actualización de la salida física o a un estado transitorio después del reinicio. No afecta la seguridad: el resultado es la salida apagada. Se repite con observación cronometrada en la próxima sesión de banco.
- **`WinError 10054` al desconectar el cable:** Windows informó un cierre de la conexión por el remoto. Puede ser el propio Windows al perder el enlace físico; no se investigó.

## 9. Implicaciones para el software (tanda 19)

- **MOD-08 queda validado en lo esencial:** si el lazo de control deja de marcar ticks y hay salidas encendidas, el enlace corta todo el tráfico y el módulo apaga las salidas en ~1 s.
- **ADB-01:** la composición esperada debe incluir el esclavo 0 (GXAXX0A00).
- **ADB-02:** la compatibilidad de firmware se compara solo por el número de versión final (13 frente a 10 y 12), nunca por el prefijo de producto.
- **ADB-03:** el ID del equipo es `005404849DB1`.
- **ADB-04:** si al conectar hay que reescribir la configuración de seguridad, se reinicia el módulo (0x0C1D = 0x5BB5) y se vuelve a verificar antes de dar la conexión por buena.
- **ADB-05:** 0x0C37 no se usa como bandera; solo se registra su valor crudo.

## 10. Pendientes

1. Prueba aislada de ADB-04:
   - restablecer la fábrica (Reload 5–10 s);
   - escribir la configuración sin reiniciar y probar el corte;
   - luego reiniciar y probar otra vez.
2. Consultar a Ebyte (service@cdebyte.com):
   - el significado de 0x0C37;
   - si la configuración de falla requiere reinicio;
   - la función del USB-C.
3. Hoja de banco M-2 a M-6: composición y orden, canal por canal, exactitud de PT100 y AI contra patrón (riesgos MED-01 y MED-02), restablecimiento de fábrica con el software corriendo y cambio de enlace.
4. Cambiar la contraseña de la página web del módulo.
5. Repetir C y E con observación cronometrada del LED (§8).
6. Probar la función 0F con señales reales cableadas. La función 04 (AI y PT100) se probó en la sesión de la tarde (§11).
7. Pendientes de la §11: P-1 a P-5.

## 11. Sesión de la tarde: lectura de PT100 y AI (función 04) y ruido en reposo

Fecha: 27-oct-2026, 14:18:23–14:28:23 (hora de Bogotá).
Ejecutó: Cristian (banco). Análisis: Claude (chat), recalculado desde las muestras crudas.
Herramienta: `puebas_pt100_v2.py` (fuera del repositorio, solo lectura, funciones 03 y 04), Python 3.14 y pymodbus 3.16.1. Datos crudos: `C:\Users\tecni\Documents\banco_ruido_10min.csv`.

### 11.1 Montaje

- 2 PT100 en los canales 1 y 2 del módulo GXDXX0600-U.
- 2 transmisores de presión de 4–20 mA y 2 hilos en AI1 y AI2 del principal. Lazo: +24 V → pin 1 del transmisor; pin 2 (señal) → AIx; COM A → 0 V de la misma fuente (manual del principal, §2.2.3; el módulo no alimenta el lazo).
- Conversión usada en el script: lineal, 4 mA → 0 kPa, 20 mA → 400 kPa (0–4 bar abs). **El rango de los transmisores conectados no quedó confirmado (P-3).**
- Condiciones de los sensores durante la muestra: no registradas (P-4).

### 11.2 Muestreo

- 1200 muestras en 600 s, periodo 0,500 s (mín. 0,490, máx. 0,510).
- 0 errores de comunicación.
- En cada muestra se leyeron PT100 (0x0DAC, 6 registros) y AI (0x0000, 16 registros) por función 04, una tras otra.
- **La función 04 queda confirmada en el banco** para PT100 y AI, con las direcciones de MOD-03.

### 11.3 Resultados: presión

AI1:
- 6892–6895 µA, media 6893,5 µA (6,894 mA).
- En kPa: media 72,34, mín. 72,30, máx. 72,38, pico a pico 0,075, desviación estándar 0,017.
- Deriva en 10 min (media del último minuto menos la del primero): +0,03 kPa.

AI2:
- 8006–8020 µA, media 8012,9 µA (8,013 mA).
- En kPa: media 100,32, mín. 100,15, máx. 100,50, pico a pico 0,35, desviación estándar 0,067.
- Deriva: +0,003 kPa.

Observaciones:
- El ruido de las AI es muy bajo. Ambos canales quedan por debajo de ±0,2 kPa, frente a una exactitud nominal del módulo de 3 ‰ (±60 µA, ≈ ±1,5 kPa con 0–400 kPa).
- AI2 tiene unas 4 veces más ruido que AI1 (desviación 2,66 µA frente a 0,70 µA). Su origen (transmisor, cableado o canal) no se aisló.
- **Si los dos transmisores estaban abiertos a la atmósfera, sus lecturas no son coherentes entre sí:** 72,3 frente a 100,3 kPa, una diferencia de 28 kPa (P-3). La presión atmosférica de Bogotá ronda los 75 kPa, pero no hubo barómetro de referencia, así que el error absoluto de AI1 no se puede evaluar con estos datos.

### 11.4 Resultados: temperatura

T1:
- media 20,02 °C; mín. 19,6, máx. 20,6;
- pico a pico 1,0 °C; desviación estándar 0,154 °C;
- deriva en 10 min: −0,03 °C.

T2:
- media 20,07 °C; mín. 19,5, máx. 20,7;
- pico a pico 1,2 °C; desviación estándar 0,212 °C;
- deriva en 10 min: −0,25 °C.

Diferencia T2 − T1: media +0,06 °C, desviación estándar 0,16 °C.

**Perturbación periódica en las dos PT100:**
- Hubo 18 eventos en los que la lectura sube de golpe entre 0,1 y 0,9 °C (en promedio 0,4–0,5 °C) y luego baja de forma gradual durante más de 15 s. Nunca aparece un salto brusco hacia abajo.
- En 13 de los eventos los dos canales saltan en la misma muestra.
- Los eventos llegan a intervalos de 22,5–23,0 s. Los demás intervalos son de 45,0–45,5 s, el doble de ese periodo, por un evento que no se detectó.
- Las AI no muestran nada en esos instantes.
- Fuera de los 20 s posteriores a cada evento, la desviación estándar baja a 0,13 °C (T1) y 0,17 °C (T2).
- La causa no está identificada. Que afecte a los dos canales a la vez y con periodo regular apunta a una causa común (el propio módulo o una carga externa cíclica), no a los sensores. La forma de subida brusca con bajada lenta es compatible con un filtro interno del módulo aplicado sobre un pico corto, sin confirmar (P-1, P-2).
- Cada valor se repite en promedio unos 2 s (4 muestras) antes de cambiar. La lectura del módulo cambia más despacio que el sondeo de 0,5 s; esto coincide con la reacción lenta que se observó al conectar.

### 11.5 Implicaciones para el software (no aplicadas; para decisión)

- Presión: con este nivel de ruido, el debounce y las bandas de presión actuales (2 kPa de tolerancia de Psat, histéresis de 1–3 kPa) quedan muy por encima del ruido.
- Temperatura: el ruido pico a pico de 1,0–1,2 °C, más los saltos de hasta +0,9 °C, es del mismo orden que la coherencia T–P de 1 K (C-02) y bastante mayor que la brecha de falla por temperatura baja de 0,1 °C (`brecha_error_temperatura`).
  - Los saltos son hacia arriba, así que no disparan la falla por temperatura baja, pero sí pueden reiniciar la ventana de estabilidad (C-02) o la coherencia de saturación (C-03, 2 K).
  - Esto se suma al riesgo MED-01 (exactitud ±1,1 °C a 134 °C).
  - El filtro de PT100 del software y la decisión de `filtro_pt100` en `modbus_link.json` dependen de P-1 y P-2.
- El dato a 20 °C no representa 121–134 °C. M-4 sigue pendiente.

### 11.6 Pendientes de esta sesión

- **P-1** Leer y anotar el registro de filtro de PT100 (0x3AA4–0x3AA9) que mostró la verificación en pantalla. No quedó en el CSV.
- **P-2** Aislar la perturbación periódica:
  - repetir 10 min con resistencias fijas en lugar de las PT100 (100 Ω ≈ 0 °C y 138,5 Ω ≈ 100 °C) en los canales 1 y 2;
  - si persiste, es del módulo y se consulta a Ebyte; si desaparece, buscar una carga cíclica de unos 23 s cerca del banco o del cableado;
  - repetir también con `filtro_pt100` = 1 escrito en el módulo.
- **P-3** Confirmar el rango de los dos transmisores y a qué estaban conectados durante la muestra. Explicar la diferencia de 28 kPa entre AI1 y AI2.
- **P-4** Registrar la ubicación de las PT100 (aire, baño, juntas) y la temperatura ambiente durante la muestra.
- **P-5** Presión contra referencia: barómetro o patrón en la toma atmosférica, y M-4 a 100/200/300 kPa abs.
