# Hotfix ES — retiro del protocolo automático de estado seguro (6-nov-2026)

Prompt: `docs/mis_plans/prompt_claude_code_hotfix_estado_seguro.md`. Rama `hotfix-estado-seguro` desde `dev`. Clase C (IEC 62304); cambio pedido y aprobado por Cristian el 6-nov (retiro del protocolo y riesgo HAZ-ES-RET-01 aceptado).

## 1. Diagnóstico: por qué el protocolo nunca llegaba a `_TICKS_SEGUROS`

Hecho por lectura de código (20 min). **NO VERIFICADO con los registros del equipo de pruebas** (alpha.16): no tengo sus logs. El log del equipo dice el motivo exacto en las líneas `ControlLoop: arranque con la cámara no segura (<motivo>)` y `StateMachine: cámara no segura al reconocer el ciclo: <motivo>`; conviene que Cristian las busque para confirmar cuál de las causas de abajo fue.

`ProtocoloEstadoSeguro.update()` solo terminaba con 3 evaluaciones seguidas de `camara_segura.evaluar()` en verdadero (`state_machine/estado_seguro.py:427-433` en `dev`). Esa evaluación usa la temperatura **máxima de los Principales de todos** los programas de `programas_para_seguridad()` (seleccionado, último ciclo, programa del protocolo y recuperación de arranque; `control_loop.py:345-360`) contra **el menor** `temp_max_apertura` (global y de esos programas; `temp_max_tras_ciclo`, `control_loop.py:487-505`), y devuelve no segura si a alguno de esos Principales le falta lectura, vale 0 o no está declarado en el perfil (`sensores_ciclo.temp_seguridad`, `sensores_ciclo.py:125-147`). Las vías que lo dejaban bloqueado con presión, temperatura, entradas y paro "normales":

1. **Dependencia circular (causa estructural).** Mientras el protocolo estaba activo, su propio programa (`estado_seguro.programa`) y `_programa_ultimo_ciclo` seguían en la lista; `_programa_ultimo_ciclo` solo se olvida después de 3 ticks seguros (`_seguir_programa_ultimo_ciclo`, `control_loop.py:507-528`) y el del protocolo solo al terminar. El programa que impedía la cámara segura solo salía de la lista cuando la cámara ya era segura. Basta que el Principal de la instantánea del último ciclo no esté declarado en el perfil actual, no lea, o que su `temp_max_apertura` sea menor que lo que la cámara marca, para que nunca termine.
2. **En cada arranque.** `BackendContext._programa_para_arranque()` (`backend/context.py:1143-1158`) entrega SIEMPRE un programa a `recuperar_ciclo_interrumpido()`, aunque no haya ciclo interrumpido: la instantánea del último ciclo registrado o, sin ella, `_programa_desconocido()` (líquido). Por eso la recuperación se procesaba en cada encendido, y la primera evaluación con DI y AI vigentes decidía; con cualquier "no segura" (temperatura sobre el límite con la chaqueta caliente, una lectura todavía no válida de una sonda, el Principal de la instantánea) arrancaba el protocolo `solo_lenta` («Arranque con la cámara no segura») y quedaba atrapado en la vía 1.
3. **Temperatura sostenida por la chaqueta.** Tras un COMPLETADO, PREPARADO mantiene la chaqueta en `presion_chaqueta`: la sonda de cámara con la puerta cerrada puede quedarse por encima del menor `temp_max_apertura` mucho tiempo. Para el operador eso es "normal", pero el protocolo no termina.
4. **La UI no decía el motivo.** Con el protocolo activo, `SeccionEstadoSeguro.qml` ocultaba la fila «NO ABRIR» (`!activoSinConfirmar`) y solo mostraba «Llevando la cámara a estado seguro» y la causa genérica («Ciclo terminado con la cámara no segura…»); el motivo de `camara_segura` además no traía el límite.
5. **Modo 1 con la rápida abierta.** Tras un COMPLETADO no seguro, el protocolo se ejecutaba con válvulas (`state_machine.py:183-191` en `dev`) y en modo 1 deja la descompresión rápida abierta hasta terminar; como no terminaba, quedaba abierta todo el tiempo.

Revisado y descartado como causa: `_ai_vigente()`/`lectura_ai` con `ModbusLink.estado_ultima_ai()` (la edad y el número se renuevan en cada sondeo completo, `modbus_link.py:384-388, 733-736`); `requiere_confirmacion` (solo con un paro real visto en este encendido); `datos_vigentes` (mismo criterio que el resto del lazo).

**Efecto sobre `camara_segura.evaluar()` («NO ABRIR» y bloqueo de inicio).** El criterio de la evaluación es correcto y no se cambió. Lo que la dejaba pegada era la circularidad de la vía 1, que dependía del protocolo: al retirarlo (`estado_seguro.programa` ya no existe y la recuperación de arranque se resuelve en el primer dato vigente) solo queda `_programa_ultimo_ciclo`, que se olvida con 3 ticks seguros. Con las condiciones físicas en rango (presión en `atm ± rango`, Principales con lectura y bajo el límite) «NO ABRIR» se levanta. Lo que sí se corrigió en la evaluación: cada motivo trae ahora su valor y su límite (§2, punto 5). Riesgo residual: ver §6 (Principal no declarado de la instantánea).

## 2. Retiro (Paso 2)

(en curso)
