# Modo fábrica: pruebas de aceptación P-01..P-12

Fecha: 22-nov-2026. Rama `modo-fabrica`. Las pruebas P-01..P-12 salen de la §10 de `docs/mis_plans/planeacion_modo_fabrica.md`. Las automáticas se buscaron por nombre en `tests/test_fab_*.py`. «Banco» remite al bloque FAB de `docs/mis_plans/hoja_pruebas_banco_equipo_pruebas.md`: son los pasos que necesitan el equipo real (Setup, lanzador y reinicio, USB real, táctiles).

**Estado de las automáticas:** las 18 `tests/test_fab_*.py` corridas juntas el 22-nov en esta etapa: 322 en verde (279 s; con el árbol de trabajo que incluía cambios sin commitear de otra sesión en `ui_bridge.py` y `SeccionEstadoSeguro.qml`). **SUITE COMPLETA: pendiente del coordinador.**

| Prueba | Qué exige | Automáticas (archivo::función) | Banco | Estado |
|---|---|---|---|---|
| P-01 | Una instalación limpia termina en FÁBRICA con la franja; una base migrada queda en ENTREGADO. | `test_fab_e1_asistente.py::test_instalacion_con_ins_entra_en_fabrica`; `test_fab_e1_estado_fabrica.py::test_primera_instalacion_en_base_nueva_entra_en_fabrica`, `::test_migracion_con_ciclos_inserta_entregado`, `::test_migracion_con_equipo_instalado_inserta_entregado`, `::test_base_nueva_queda_sin_fila_y_lee_entregado`; `test_fab_e1_backend.py::test_status_publica_modo_fabrica`; `test_fab_e1_franja_qml.py::test_franja_visible_en_todas_las_pantallas_sin_tapar`, `::test_sin_modo_fabrica_no_hay_franja` | FAB-B1 (Setup real) | Automática en verde; banco pendiente |
| P-02 | En FÁBRICA hasta 10 programas, el 11.º rechazado; borrar el 1 lo libera y el siguiente toma el 1; tras una actualización el borrado no reaparece. | `test_fab_e2_programas.py::test_fabrica_crea_hasta_10_y_el_undecimo_se_rechaza`, `::test_borrar_el_1_lo_deja_libre_y_el_siguiente_toma_el_1`, `::test_borrar_heredado_no_reaparece_desde_factory_ni_tras_actualizacion`, `::test_borrar_generico_nuevo_no_lo_resiembra`, `::test_api_fabrica_crear_borrar_y_publicar`; `test_fab_e2_ui.py::test_crear_con_los_10_ocupados_muestra_su_texto` | FAB-B2 (actualización con el Setup) | Automática en verde; banco pendiente |
| P-03 | Tras el cierre, «defecto» de parámetros y calibración da los valores consolidados, no el neutro ni los genéricos. | `test_fab_e3_parametros.py::test_p03_restablecer_da_el_valor_del_equipo`; `test_fab_e3_calibracion.py::test_p03_defecto_restaura_la_del_equipo`, `::test_canal_cambiado_neutro`; `test_fab_e3_defectos.py::test_cycle_manager_real`; `test_fab_e5_cierre.py::test_p04_cierre_completo_y_dos_reinicios` (los archivos de fábrica del equipo quedan en su sitio tras el cierre) | FAB-B3 | Automática en verde (las de E3 escriben los archivos con las funciones del cierre, no tras un cierre completo); banco pendiente |
| P-04 | Tras el cierre y dos reinicios, la base solo tiene lo de la §8; `respaldo_ciclos` ausente o vacío; contadores en cero. | `test_fab_e5_cierre.py::test_p04_cierre_completo_y_dos_reinicios`; `test_fab_e5_rutas.py::test_post_cierre_completo_hasta_el_reinicio` | FAB-B5, FAB-B7 (reinicio real con el lanzador) | Automática en verde (reinicio simulado con dobles); banco pendiente |
| P-05 | En ENTREGADO, toda ruta de fábrica rechaza a todos los roles, incluido ingeniero. | `test_fab_e5_rutas.py::test_p05_entregado_409_para_todos`; `test_fab_e1_backend.py::test_en_entregado_409_para_todos_los_roles`, `::test_en_entregado_409_tambien_sin_sesion`, `::test_si_no_se_sabe_el_estado_409`; `test_fab_e2_programas.py::test_api_entregado_ruta_de_fabrica_409_para_todos`; `test_fab_e2_ui.py::test_pantalla_sin_borrar_de_fabrica_en_entregado_o_para_tecnico`; `test_fab_e5_ui.py::test_pantalla_sin_cierre_en_entregado_o_para_tecnico` | FAB-B10 | Automática en verde; banco pendiente |
| P-06 | Reinstalar el Setup sobre un equipo ENTREGADO lo deja en ENTREGADO, con sus datos. | Parciales (la lógica, no el Setup): `test_fab_e1_asistente.py::test_reinstalacion_con_rei_queda_entregado`, `::test_instalacion_con_v1_queda_entregado`, `::test_base_con_ciclos_queda_entregado_aun_con_ins`; `test_fab_e1_estado_fabrica.py::test_reinstalacion_no_entra_en_fabrica`, `::test_tabla_con_fila_entregado_no_cambia`; `test_fab_s_correcciones.py::test_saf04_evidencia_de_entregado_no_entra_en_fabrica`, `::test_saf04_asistente_completo_con_evidencia` | **Banco** FAB-B6 (Setup, Reparar y reinstalación con `REI`) | Lógica en verde; requiere banco |
| P-07 | Sin USB, o con USB llena o protegida, el cierre se rechaza y nada cambia. | `test_fab_e5_cierre.py::test_p07_usb_rechazada_y_nada_cambia`; `test_fab_e5_rutas.py::test_p07_post_usb_rechazada_y_nada_cambia`; `test_fab_e4_paquete.py::test_usb_ausente`, `::test_usb_sin_espacio_no_escribe_nada`, `::test_usb_no_escribible_no_escribe_nada`, `::test_fallo_al_escribir_el_zip_borra_lo_parcial`, `::test_verificacion_fallida_borra_el_zip` | FAB-B4 (USB real protegida, psutil) | Automática en verde (USB simulada); banco pendiente |
| P-08 | Corte antes y después del punto de no retorno, con los resultados de la §6.3. | `test_fab_e5_cierre.py::test_p08_corte_antes_de_la_marca_equipo_intacto`, `::test_p08_corte_en_cada_paso_de_la_fase2_y_reanudacion`, `::test_p08_corte_a_mitad_del_reemplazo_de_la_base`, `::test_p08_marca_ilegible_se_rechaza_sin_borrar`; `test_fab_s_cierre.py::test_saf02_paso_critico_fallido_bloquea_sin_bd_bloqueada`, `::test_saf02_etapa1_del_arranque_se_detiene`, `::test_saf03_marca_no_actualizada_corta_la_fase2`, `::test_saf03_unlink_fallido_renombra_a_hecho`, `::test_saf03_unlink_y_renombre_fallidos_no_repiten_nada`, `::test_saf06_temporales_de_fase1_se_borran_siempre` | FAB-B8 (corte de energía real) | Automática en verde (cortes inyectados); banco pendiente |
| P-09 | El manifiesto verifica y `historial.db` del paquete no tiene hashes de contraseña. | `test_fab_e4_paquete.py::test_manifiesto_tipo_liberacion_y_hashes`, `::test_historial_sin_hash_ni_codigo`, `::test_verificar_detecta_alteraciones`, `::test_un_byte_alterado_en_el_zip_falla`, `::test_contenido_completo` | FAB-B5 (verificación del ZIP en un PC) | Automática en verde; banco pendiente |
| P-10 | Búsqueda de una cadena conocida de un ciclo de prueba en `datos\` tras el cierre: sin coincidencias. | `test_fab_e5_cierre.py::test_p10_ninguna_cadena_de_prueba_en_los_datos` (UTF-8 y UTF-16), `::test_log_abierto_se_vacia` | FAB-B7 (SSD real y logs abiertos por otros procesos) | Automática en verde; banco pendiente (residual: ceros en SSD sin garantía física; un log abierto solo se trunca) |
| P-11 | Borrar a mano la base en un equipo ENTREGADO: arranca en ENTREGADO, nunca en FÁBRICA. | `test_fab_e1_estado_fabrica.py::test_base_nueva_queda_sin_fila_y_lee_entregado`; `test_fab_e1_backend.py::test_sin_base_no_hay_modo_fabrica`, `::test_el_contexto_con_error_de_lectura_da_entregado`; `test_fab_s_correcciones.py::test_saf04_evidencia_de_entregado_no_entra_en_fabrica`, `::test_saf04_error_al_buscar_evidencia_es_entregado`; marca plantada: `test_fab_s_cierre.py::test_saf01_marca_plantada_en_entregado_no_borra_nada`, `::test_saf01_marca_legitima_copiada_a_un_equipo_entregado_con_ciclos` | FAB-B9 (base borrada y marca plantada a mano) | Automática en verde; banco pendiente (residual: sin la carpeta de datos, un `INS` vigente entra en FÁBRICA, HAZ-FAB-01) |
| P-12 | Ningún camino del código ejecuta `DROP TRIGGER` sobre los triggers de solo anexar. | `test_fab_e1_estado_fabrica.py::test_src_no_tiene_drop_trigger`; `test_fab_e5_cierre.py::test_p12_el_cierre_no_quita_triggers_ni_borra_filas`; `test_fab_e5_cierre.py::test_base_nueva_entregada_es_inmutable` | — | Automática en verde |

## Lo que solo se cubre en banco

- P-06 completo (Setup, Reparar, desinstalación y reinstalación con `REI`).
- El reinicio real con el lanzador del ejecutable único y la fase 2 en el compilado (`app_root()`, registro de Windows).
- USB real (detección, protección contra escritura, tiempo de escritura con cientos de ciclos).
- Logs abiertos por otros procesos de Windows y la sobrescritura con ceros en el SSD.
- La franja y la pantalla de cierre en las táctiles reales; la revisión visual de la franja en menú, Opciones, Historial y Reportes (FAB-B11, skill revision-visual-pantallas).
