| Programa | Evento | Fase/estado final | Alarmas | Ticket | Salidas de proceso al final | T (°C) / P (kPa) | Min simulados |
|---|---|---|---|---|---|---|---|
| 1 Bowie & Dick | completo | COMPLETADO | — | Estado: COMPLETADO · Operador: ensayo | ninguna | 15.1 / 0.5 | 12.9 |
| 1 Bowie & Dick | cancelacion | CANCELADO | — | Estado: CANCELADO · Operador: ensayo | ninguna | 85.0 / 75.0 | 23.2 |
| 1 Bowie & Dick | paro | EMERGENCIA | SIS-01 | Estado: EMERGENCIA · Operador: ensayo | ninguna | 123.5 / 220.2 | 23.2 |
| 1 Bowie & Dick | perdida_tarjeta | FALLO_CONEXION | COM-02 | Estado: FALLO_CONEXION · Operador: ensayo | ninguna | 85.0 / 75.0 | 23.2 |
| 1 Bowie & Dick | corte_y_reinicio | ESTADO SEGURO | — | — · — | ninguna | 80.0 / 75.0 | 36.1 |
| 2 Instrumental 134 | completo | COMPLETADO | — | Estado: COMPLETADO · Operador: ensayo | ninguna | 15.1 / 0.5 | 10.9 |
| 2 Instrumental 134 | cancelacion | CANCELADO | — | Estado: CANCELADO · Operador: ensayo | ninguna | 85.0 / 75.0 | 21.1 |
| 2 Instrumental 134 | paro | EMERGENCIA | SIS-01 | Estado: EMERGENCIA · Operador: ensayo | ninguna | 123.4 / 219.7 | 21.1 |
| 2 Instrumental 134 | perdida_tarjeta | FALLO_CONEXION | COM-02 | Estado: FALLO_CONEXION · Operador: ensayo | ninguna | 85.0 / 75.0 | 21.1 |
| 2 Instrumental 134 | corte_y_reinicio | ESTADO SEGURO | — | — · — | ninguna | 80.0 / 75.0 | 34.1 |
| 3 Instrumental 121 | completo | COMPLETADO | — | Estado: COMPLETADO · Operador: ensayo | ninguna | 15.1 / 0.5 | 21.3 |
| 3 Instrumental 121 | cancelacion | CANCELADO | — | Estado: CANCELADO · Operador: ensayo | ninguna | 85.0 / 75.0 | 20.1 |
| 3 Instrumental 121 | paro | EMERGENCIA | SIS-01 | Estado: EMERGENCIA · Operador: ensayo | ninguna | 112.4 / 154.9 | 20.1 |
| 3 Instrumental 121 | perdida_tarjeta | FALLO_CONEXION | COM-02 | Estado: FALLO_CONEXION · Operador: ensayo | ninguna | 85.0 / 75.0 | 20.1 |
| 3 Instrumental 121 | corte_y_reinicio | ESTADO SEGURO | — | — · — | ninguna | 80.0 / 75.0 | 32.9 |
| 4 Líquidos | completo | COMPLETADO | — | Estado: COMPLETADO · Operador: ensayo | ninguna | 75.7 / 78.3 | 21.9 |
| 4 Líquidos | cancelacion | CANCELADO | — | Estado: CANCELADO · Operador: ensayo | ninguna | 56.1 / 75.0 | 21.4 |
| 4 Líquidos | paro | EMERGENCIA | SIS-01 | Estado: EMERGENCIA · Operador: ensayo | ninguna | 112.0 / 156.4 | 21.4 |
| 4 Líquidos | perdida_tarjeta | FALLO_CONEXION | COM-02 | Estado: FALLO_CONEXION · Operador: ensayo | ninguna | 56.1 / 75.0 | 21.4 |
| 4 Líquidos | corte_y_reinicio | ESTADO SEGURO | — | — · — | ninguna | 75.1 / 77.7 | 9.0 |

- 1 paro: tras soltar el paro sin confirmar → salidas de proceso en 0
- 1 corte y reinicio: ciclos cerrados como interrumpidos=1, marca en curso sobrevive=True, cámara segura al reiniciar=False, salidas sin confirmar=ninguna, estado seguro en 26.8 min, rápida con carga caliente=134.0433910755688
- 2 paro: tras soltar el paro sin confirmar → salidas de proceso en 0
- 2 corte y reinicio: ciclos cerrados como interrumpidos=1, marca en curso sobrevive=True, cámara segura al reiniciar=False, salidas sin confirmar=ninguna, estado seguro en 26.8 min, rápida con carga caliente=133.96642222466707
- 3 paro: tras soltar el paro sin confirmar → salidas de proceso en 0
- 3 corte y reinicio: ciclos cerrados como interrumpidos=1, marca en curso sobrevive=True, cámara segura al reiniciar=False, salidas sin confirmar=ninguna, estado seguro en 26.8 min, rápida con carga caliente=121.76044905362387
- 4 paro: tras soltar el paro sin confirmar → salidas de proceso en 0
- 4 corte y reinicio: ciclos cerrados como interrumpidos=1, marca en curso sobrevive=True, cámara segura al reiniciar=False, salidas sin confirmar=ninguna, estado seguro en 1.5 min, rápida con carga caliente=None
