# Revisión con agentes de B5, B7, B8 y B9a (20-oct-2026, a pedido de Cristian)

`safety-reviewer` (B5, B7, B8) y `timing-auditor` (B5, B7, B8, B9a) sobre lo commiteado en `tanda-4`. Hallazgos y cómo se resolvieron:

| Id | Sev. | Etapa | Hallazgo | Resolución |
|---|---|---|---|---|
| SAF-01 | **Alta** | B7 | Si caduca el token del dueño, el modo prueba queda con salidas manuales y la máquina pausada, sin que nadie pueda salir (regresión respecto a la decisión 30). El cierre a los 90 s sin actividad de la otra sesión NO está commiteado. | **Corregido**: vigilante del backend (`_revisar_dueno_modo_prueba`, cada 2 s, hilo lanzado con el arranque) que, si la sesión dueña ya no es válida (caducó o se cerró sin salir), sale del modo prueba igual que la salida normal (ALL_OFF y se reanuda) y lo audita con el usuario dueño. Orden de candados `_sm_lock` → tokens. |
| TMG-01 | **Alta** | B9a | `contador.siguiente()` sin protección: un `PermissionError` de `os.replace` (antivirus/OneDrive) dejaba el ciclo sin base, respaldo, ticket ni marca de recuperación. | **Corregido**: `ContadorCiclos` reintenta `os.replace` 3 veces (20 ms) ante `PermissionError`; si aun así falla, `CycleLogger._siguiente_protegido` usa un número provisional en memoria mayor que todo lo conocido (contador, base, provisional anterior) y lo registra como error; el ciclo conserva respaldo, base y ticket. |
| SAF-02 / TMG-04 | Media | B7 | El token del backend podía caducar hasta 30 s antes que la sesión de la UI (y el logout de la UI llegaba con el token ya vencido). | **Corregido**: el backend usa `PLAZO_TOKEN_BACKEND_S = 300 + 2×30 = 360 s` (`core/runtime/sesion_inactividad.py`); la UI cierra primero. |
| SAF-03 | Media | B8 | Solo el ingeniero podía forzar la salida; el técnico dueño con sesión caducada no podía recuperar su propio modo prueba. | **Corregido**: el técnico que es el MISMO usuario dueño (`quien_fue`) también puede; otro técnico sigue con 403. (Con SAF-01 el huérfano dura ≤ 2 s; la ruta queda como respaldo.) |
| TMG-03 / SAF-05 | Media / Baja | B5 | Windows acepta el trabajo RAW aunque la impresora esté desconectada: el ticket de arranque borraba el aviso segundos después de crearlo. `print_startup` avisaba el éxito antes de cerrar el trabajo. | **Corregido**: el aviso solo se limpia si una consulta nueva confirma la impresora CONECTADA; sin aviso ni verificación en curso, una impresión no consulta nada (no cuesta en cada línea del ciclo). `print_startup` avisa el éxito solo tras cerrar el trabajo sin error. |
| TMG-09 | Baja | B5 | La bandera interna `_activa` podía desincronizarse de la alarma; carrera con una impresión durante la consulta. | **Corregido**: `aviso_activo` lee el `AlarmManager`; una impresión confirmada durante la consulta evita activar el aviso. |
| TMG-02 | Media | B9a | `db.max_numero_ciclo()` en el tick esperaba el candado de la base sin plazo. | **Corregido**: en el tick espera como máximo 50 ms (`ESPERA_BD_EN_TICK_S`); si no, sigue sin el dato (el contador ya está sincronizado al arrancar). |
| TMG-05 | Media | B9a | La medición de ~2 ms no es el peor caso; el límite que importa es el watchdog de 5 s de la tarjeta, no el tick. | Documentado en `B9a_llamadas_sincronas_tick.md`: medir en el equipo real sobre su carpeta `data` (comprobación manual). |
| SAF-06 | Baja | B8 | `confirmar: bool` aceptaba `"true"`, `1`, `"yes"`. | **Corregido**: `StrictBool` (solo el literal JSON `true`). |
| TMG-08 | Baja | B7/B8 | Las salidas automáticas del modo prueba dejaban la bitácora sin usuario si la sesión ya había caducado. | **Corregido** en lo commiteado (paro de emergencia y el vigilante nuevo usan `quien_fue`). En el código SIN COMMIT de la otra sesión (`_caducar_momentanea`, `_salir_por_inactividad`) queda pendiente: usar `tokens.quien_fue(token)` al unir su trabajo. |
| SAF-04 | Baja | B8 | `exit_test_mode` descarta el ACK del ALL_OFF; la auditoría no dice si se confirmó. | **Pendiente** (afecta también a la salida normal; requiere cambiar `ControlLoop.exit_test_mode` y su contrato). |
| TMG-06 | Baja | B7 | El aviso periódico y la validación al reconectar comparten operación; una validación puede omitirse. | **Pendiente** (solo experiencia de uso; el backend sigue rechazando con 401). |
| TMG-07 | Baja | B8 | El temporizador de inactividad del modo prueba (código de la otra sesión, sin commit) podría sacar a una sesión nueva. | **Pendiente para la otra sesión**: número de generación del modo prueba. |

Preguntas abiertas de los revisores para Cristian: ¿el firmware apaga salidas por watchdog al perder comunicación también en modo prueba?; ¿hay válvula de alivio / presostato independiente?; ¿el ticket impreso es parte del registro de liberación de carga (sube SAF-05)?; ¿dónde queda `data/` en el equipo (OneDrive, antivirus) y qué disco tiene (TMG-01/02)?

Pruebas nuevas: `tests/test_revision_tanda4.py` (SAF-01, SAF-03, SAF-06, TMG-01, TMG-02, TMG-03/09, TMG-08) y ajustes en `test_b5`, `test_b7`, `test_b8`.
