| Programa | Evento | Resultado |
|---|---|---|
| 1 Bowie & Dick | p1_completo_reconocido | camara_segura_al_reconocer=False, motivo=Cámara en vacío (1 kPa), fase_final=ESTADO SEGURO, rapida_caliente=None, min_estado_seguro=0.1 |
| 1 Bowie & Dick | p2_principal_perdido | fase_final=SENSOR_AUSENTE, solo_lenta=True, rapida_abierta=False, chaqueta_abierta=False, contrapresion=False, lenta_al_final=True, bloqueado=True, P=95.4 |
| 1 Bowie & Dick | p3_di_vencida | fase_final=FALLO_CONEXION, resultado=ESPERANDO_CONFIRMACION, vapor_durante_tolerancia=False, alarmas=['COM-03'], salidas_proceso=[] |
| 2 Instrumental 134 | p1_completo_reconocido | camara_segura_al_reconocer=False, motivo=Cámara en vacío (1 kPa), fase_final=ESTADO SEGURO, rapida_caliente=None, min_estado_seguro=0.1 |
| 2 Instrumental 134 | p2_principal_perdido | fase_final=SENSOR_AUSENTE, solo_lenta=True, rapida_abierta=False, chaqueta_abierta=False, contrapresion=False, lenta_al_final=True, bloqueado=True, P=95.3 |
| 2 Instrumental 134 | p3_di_vencida | fase_final=FALLO_CONEXION, resultado=ESPERANDO_CONFIRMACION, vapor_durante_tolerancia=False, alarmas=['COM-03'], salidas_proceso=[] |
| 3 Instrumental 121 | p1_completo_reconocido | camara_segura_al_reconocer=False, motivo=Cámara en vacío (1 kPa), fase_final=ESTADO SEGURO, rapida_caliente=None, min_estado_seguro=0.1 |
| 3 Instrumental 121 | p2_principal_perdido | fase_final=SENSOR_AUSENTE, solo_lenta=True, rapida_abierta=False, chaqueta_abierta=False, contrapresion=False, lenta_al_final=True, bloqueado=True, P=79.3 |
| 3 Instrumental 121 | p3_di_vencida | fase_final=FALLO_CONEXION, resultado=ESPERANDO_CONFIRMACION, vapor_durante_tolerancia=False, alarmas=['COM-03'], salidas_proceso=[] |
| 4 Líquidos | p1_completo_reconocido | camara_segura_al_reconocer=True, fase_final=PREPARADO, rapida_caliente=None, min_estado_seguro=0.0 |
| 4 Líquidos | p2_principal_perdido | fase_final=SENSOR_AUSENTE, solo_lenta=True, rapida_abierta=False, chaqueta_abierta=False, contrapresion=False, lenta_al_final=True, bloqueado=True, P=79.9 |
| 4 Líquidos | p3_di_vencida | fase_final=FALLO_CONEXION, resultado=ESPERANDO_CONFIRMACION, vapor_durante_tolerancia=False, alarmas=['COM-03'], salidas_proceso=[] |
