| Programa | Evento | Resultado |
|---|---|---|
| 1 Bowie & Dick | r1p3_completo | fase_final=COMPLETADO, rango_temp=2.0, rango_pres=2.0, rango_viejo=None, no_esteril_en_ticket=False, minutos=12.9 |
| 1 Bowie & Dick | r1p4_cancelacion_y_principal_perdido | fase_final=CANCELADO, solo_lenta_antes=False, solo_lenta_despues=True, rapida_tras_perdida=False, chaqueta_tras_perdida=False, contrapresion_tras_perdida=False, lenta_al_final=True, estado_seguro_sale_sin_tecnico=True, P=71.6 |
| 1 Bowie & Dick | r1p5_abort_en_tolerancia_di | tolerancia_activa=True, protocolo_durante_tolerancia=False, fase_final=CANCELADO, cancelado_pendiente=False, sin_datos_ticket=Sin datos de la tarjeta: 2 s, no_esteril_en_ticket=True |
| 1 Bowie & Dick | t2a_pausa_exposicion | fase_final=COMPLETADO, tiempo_programado_s=210.0, duracion_esterilizacion_s=213.5, extension_s=3.5, vapor_durante_tolerancia=False, sin_datos_ticket=Sin datos de la tarjeta: 3 s, no_esteril_en_ticket=False |
| 1 Bowie & Dick | t2c_paro | fase_final=EMERGENCIA, estado_ticket=Estado: EMERGENCIA, no_esteril_en_ticket=True |
| 2 Instrumental 134 | r1p3_completo | fase_final=COMPLETADO, rango_temp=2.0, rango_pres=2.0, rango_viejo=None, no_esteril_en_ticket=False, minutos=10.9 |
| 2 Instrumental 134 | r1p4_cancelacion_y_principal_perdido | fase_final=CANCELADO, solo_lenta_antes=False, solo_lenta_despues=True, rapida_tras_perdida=False, chaqueta_tras_perdida=False, contrapresion_tras_perdida=False, lenta_al_final=True, estado_seguro_sale_sin_tecnico=True, P=71.6 |
| 2 Instrumental 134 | r1p5_abort_en_tolerancia_di | tolerancia_activa=True, protocolo_durante_tolerancia=False, fase_final=CANCELADO, cancelado_pendiente=False, sin_datos_ticket=Sin datos de la tarjeta: 2 s, no_esteril_en_ticket=True |
| 2 Instrumental 134 | t2a_pausa_exposicion | fase_final=COMPLETADO, tiempo_programado_s=210.0, duracion_esterilizacion_s=213.5, extension_s=3.5, vapor_durante_tolerancia=False, sin_datos_ticket=Sin datos de la tarjeta: 3 s, no_esteril_en_ticket=False |
| 2 Instrumental 134 | t2c_paro | fase_final=EMERGENCIA, estado_ticket=Estado: EMERGENCIA, no_esteril_en_ticket=True |
| 3 Instrumental 121 | r1p3_completo | fase_final=COMPLETADO, rango_temp=2.0, rango_pres=2.0, rango_viejo=None, no_esteril_en_ticket=False, minutos=21.3 |
| 3 Instrumental 121 | r1p4_cancelacion_y_principal_perdido | fase_final=CANCELADO, solo_lenta_antes=False, solo_lenta_despues=True, rapida_tras_perdida=False, chaqueta_tras_perdida=False, contrapresion_tras_perdida=False, lenta_al_final=True, estado_seguro_sale_sin_tecnico=True, P=71.2 |
| 3 Instrumental 121 | r1p5_abort_en_tolerancia_di | tolerancia_activa=True, protocolo_durante_tolerancia=False, fase_final=CANCELADO, cancelado_pendiente=False, sin_datos_ticket=Sin datos de la tarjeta: 2 s, no_esteril_en_ticket=True |
| 3 Instrumental 121 | t2a_pausa_exposicion | fase_final=COMPLETADO, tiempo_programado_s=900.0, duracion_esterilizacion_s=903.5, extension_s=3.5, vapor_durante_tolerancia=False, sin_datos_ticket=Sin datos de la tarjeta: 3 s, no_esteril_en_ticket=False |
| 3 Instrumental 121 | t2c_paro | fase_final=EMERGENCIA, estado_ticket=Estado: EMERGENCIA, no_esteril_en_ticket=True |
| 4 Líquidos | r1p3_completo | fase_final=COMPLETADO, rango_temp=2.0, rango_pres=2.0, rango_viejo=None, no_esteril_en_ticket=False, minutos=21.9 |
| 4 Líquidos | r1p4_cancelacion_y_principal_perdido | fase_final=CANCELADO, solo_lenta_antes=False, solo_lenta_despues=True, rapida_tras_perdida=False, chaqueta_tras_perdida=False, contrapresion_tras_perdida=False, lenta_al_final=True, estado_seguro_sale_sin_tecnico=True, P=120.6 |
| 4 Líquidos | r1p5_abort_en_tolerancia_di | tolerancia_activa=True, protocolo_durante_tolerancia=False, fase_final=CANCELADO, cancelado_pendiente=False, sin_datos_ticket=Sin datos de la tarjeta: 2 s, no_esteril_en_ticket=True |
| 4 Líquidos | t2a_pausa_exposicion | fase_final=COMPLETADO, tiempo_programado_s=900.0, duracion_esterilizacion_s=903.5, extension_s=3.5, vapor_durante_tolerancia=False, sin_datos_ticket=Sin datos de la tarjeta: 3 s, no_esteril_en_ticket=False |
| 4 Líquidos | t2c_paro | fase_final=EMERGENCIA, estado_ticket=Estado: EMERGENCIA, no_esteril_en_ticket=True |
