| Programa | Evento | Resultado |
|---|---|---|
| 1 Bowie & Dick | sen04_camara_en_prevacio | llego_a_fase=True, P_al_perder=68.7, resultado=ESPERANDO_CONFIRMACION, fase_tras=SENSOR_AUSENTE, codigo=SEN-04, solo_lenta=True, vapor_camara_tras=False, aire_atm_sin_lectura=False, aire_atm_con_lectura_vuelta=True, rapida_tras=False, chaqueta_tras=False, lenta_abierta=True, sigue_en_fallo_tras_recuperar=True, sale_de_falla_sin_tecnico=True, P_final=71.7 |
| 1 Bowie & Dick | sen04_camara_en_esterilizacion | llego_a_fase=True, P_al_perder=311.3, resultado=ESPERANDO_CONFIRMACION, fase_tras=SENSOR_AUSENTE, codigo=SEN-04, solo_lenta=True, vapor_camara_tras=False, aire_atm_sin_lectura=False, aire_atm_con_lectura_vuelta=False, rapida_tras=False, chaqueta_tras=False, lenta_abierta=True, sigue_en_fallo_tras_recuperar=True, sale_de_falla_sin_tecnico=True, P_final=193.8 |
| 1 Bowie & Dick | sen05_chaqueta_en_esterilizacion | llego_a_fase=True, P_al_perder=311.3, resultado=ESPERANDO_CONFIRMACION, fase_tras=SENSOR_AUSENTE, codigo=SEN-05, solo_lenta=True, vapor_camara_tras=False, aire_atm_sin_lectura=False, aire_atm_con_lectura_vuelta=False, rapida_tras=False, chaqueta_tras=False, lenta_abierta=True, sigue_en_fallo_tras_recuperar=True, sale_de_falla_sin_tecnico=True, P_final=193.8 |
| 2 Instrumental 134 | sen04_camara_en_prevacio | llego_a_fase=True, P_al_perder=53.7, resultado=ESPERANDO_CONFIRMACION, fase_tras=SENSOR_AUSENTE, codigo=SEN-04, solo_lenta=True, vapor_camara_tras=False, aire_atm_sin_lectura=False, aire_atm_con_lectura_vuelta=True, rapida_tras=False, chaqueta_tras=False, lenta_abierta=True, sigue_en_fallo_tras_recuperar=True, sale_de_falla_sin_tecnico=True, P_final=71.0 |
| 2 Instrumental 134 | sen04_camara_en_esterilizacion | llego_a_fase=True, P_al_perder=310.5, resultado=ESPERANDO_CONFIRMACION, fase_tras=SENSOR_AUSENTE, codigo=SEN-04, solo_lenta=True, vapor_camara_tras=False, aire_atm_sin_lectura=False, aire_atm_con_lectura_vuelta=False, rapida_tras=False, chaqueta_tras=False, lenta_abierta=True, sigue_en_fallo_tras_recuperar=True, sale_de_falla_sin_tecnico=True, P_final=193.4 |
| 2 Instrumental 134 | sen05_chaqueta_en_esterilizacion | llego_a_fase=True, P_al_perder=310.5, resultado=ESPERANDO_CONFIRMACION, fase_tras=SENSOR_AUSENTE, codigo=SEN-05, solo_lenta=True, vapor_camara_tras=False, aire_atm_sin_lectura=False, aire_atm_con_lectura_vuelta=False, rapida_tras=False, chaqueta_tras=False, lenta_abierta=True, sigue_en_fallo_tras_recuperar=True, sale_de_falla_sin_tecnico=True, P_final=193.4 |
| 3 Instrumental 121 | sen04_camara_en_prevacio | llego_a_fase=True, P_al_perder=53.7, resultado=ESPERANDO_CONFIRMACION, fase_tras=SENSOR_AUSENTE, codigo=SEN-04, solo_lenta=True, vapor_camara_tras=False, aire_atm_sin_lectura=False, aire_atm_con_lectura_vuelta=True, rapida_tras=False, chaqueta_tras=False, lenta_abierta=True, sigue_en_fallo_tras_recuperar=True, sale_de_falla_sin_tecnico=True, P_final=71.0 |
| 3 Instrumental 121 | sen04_camara_en_esterilizacion | llego_a_fase=True, P_al_perder=215.0, resultado=ESPERANDO_CONFIRMACION, fase_tras=SENSOR_AUSENTE, codigo=SEN-04, solo_lenta=True, vapor_camara_tras=False, aire_atm_sin_lectura=False, aire_atm_con_lectura_vuelta=False, rapida_tras=False, chaqueta_tras=False, lenta_abierta=True, sigue_en_fallo_tras_recuperar=True, sale_de_falla_sin_tecnico=True, P_final=141.6 |
| 3 Instrumental 121 | sen05_chaqueta_en_esterilizacion | llego_a_fase=True, P_al_perder=215.0, resultado=ESPERANDO_CONFIRMACION, fase_tras=SENSOR_AUSENTE, codigo=SEN-05, solo_lenta=True, vapor_camara_tras=False, aire_atm_sin_lectura=False, aire_atm_con_lectura_vuelta=False, rapida_tras=False, chaqueta_tras=False, lenta_abierta=True, sigue_en_fallo_tras_recuperar=True, sale_de_falla_sin_tecnico=True, P_final=141.6 |
| 4 Líquidos | sen04_camara_en_prevacio | llego_a_fase=True, P_al_perder=83.0, resultado=ESPERANDO_CONFIRMACION, fase_tras=SENSOR_AUSENTE, codigo=SEN-04, solo_lenta=True, vapor_camara_tras=False, aire_atm_sin_lectura=False, aire_atm_con_lectura_vuelta=False, rapida_tras=False, chaqueta_tras=False, lenta_abierta=True, sigue_en_fallo_tras_recuperar=True, sale_de_falla_sin_tecnico=True, P_final=75.4 |
| 4 Líquidos | sen04_camara_en_esterilizacion | llego_a_fase=True, P_al_perder=218.2, resultado=ESPERANDO_CONFIRMACION, fase_tras=SENSOR_AUSENTE, codigo=SEN-04, solo_lenta=True, vapor_camara_tras=False, aire_atm_sin_lectura=False, aire_atm_con_lectura_vuelta=False, rapida_tras=False, chaqueta_tras=False, lenta_abierta=True, sigue_en_fallo_tras_recuperar=True, sale_de_falla_sin_tecnico=True, P_final=142.2 |
| 4 Líquidos | sen05_chaqueta_en_esterilizacion | llego_a_fase=True, P_al_perder=218.2, resultado=ESPERANDO_CONFIRMACION, fase_tras=SENSOR_AUSENTE, codigo=SEN-05, solo_lenta=True, vapor_camara_tras=False, aire_atm_sin_lectura=False, aire_atm_con_lectura_vuelta=False, rapida_tras=False, chaqueta_tras=False, lenta_abierta=True, sigue_en_fallo_tras_recuperar=True, sale_de_falla_sin_tecnico=True, P_final=142.2 |
