| Programa | Evento | Resultado |
|---|---|---|
| 1 Bowie & Dick | d826 | fase_final=CANCELADO, solo_lenta=True, sale_de_falla_sin_tecnico=True, camara_segura=False, rapida_abierta=False |
| 1 Bowie & Dick | d827 | fase_final=COMPLETADO, tiempo_programado_s=210.0, extension_s=3.5, sin_datos_s=3.0 |
| 1 Bowie & Dick | d828 | fase_final=FALLO_ESTERILIZACION, pausas=11, resultado=ESPERANDO_CONFIRMACION, cic_11=True |
| 1 Bowie & Dick | d829 | fase_final=FALLO_CONEXION, aborto=True |
| 1 Bowie & Dick | d8210 | fase_final=SENSOR_AUSENTE, enfriando_al_perder=False, sellado_10_min=False, abiertas_10_min=descompresion_lenta, ref_C=111.9, minuto_venteo_lenta=10.0, rapida_al_ventear=False, motivo_venteo=None |
| 1 Bowie & Dick | d8210_ref | fase_final=SENSOR_AUSENTE, enfriando_al_perder=False, sellado_10_min=False, abiertas_10_min=descompresion_lenta, ref_C=111.9, minuto_venteo_lenta=10.0, rapida_al_ventear=False, motivo_venteo=None |
| 2 Instrumental 134 | d826 | fase_final=CANCELADO, solo_lenta=True, sale_de_falla_sin_tecnico=True, camara_segura=False, rapida_abierta=False |
| 2 Instrumental 134 | d827 | fase_final=COMPLETADO, tiempo_programado_s=210.0, extension_s=3.5, sin_datos_s=3.0 |
| 2 Instrumental 134 | d828 | fase_final=FALLO_ESTERILIZACION, pausas=11, resultado=ESPERANDO_CONFIRMACION, cic_11=True |
| 2 Instrumental 134 | d829 | fase_final=FALLO_CONEXION, aborto=True |
| 2 Instrumental 134 | d8210 | fase_final=SENSOR_AUSENTE, enfriando_al_perder=False, sellado_10_min=False, abiertas_10_min=descompresion_lenta, ref_C=111.9, minuto_venteo_lenta=10.0, rapida_al_ventear=False, motivo_venteo=None |
| 2 Instrumental 134 | d8210_ref | fase_final=SENSOR_AUSENTE, enfriando_al_perder=False, sellado_10_min=False, abiertas_10_min=descompresion_lenta, ref_C=111.8, minuto_venteo_lenta=10.0, rapida_al_ventear=False, motivo_venteo=None |
| 3 Instrumental 121 | d826 | fase_final=CANCELADO, solo_lenta=True, sale_de_falla_sin_tecnico=True, camara_segura=False, rapida_abierta=False |
| 3 Instrumental 121 | d827 | fase_final=COMPLETADO, tiempo_programado_s=900.0, extension_s=3.5, sin_datos_s=3.0 |
| 3 Instrumental 121 | d828 | fase_final=FALLO_ESTERILIZACION, pausas=11, resultado=ESPERANDO_CONFIRMACION, cic_11=True |
| 3 Instrumental 121 | d829 | fase_final=FALLO_CONEXION, aborto=True |
| 3 Instrumental 121 | d8210 | fase_final=SENSOR_AUSENTE, enfriando_al_perder=False, sellado_10_min=False, abiertas_10_min=descompresion_lenta, ref_C=104.3, minuto_venteo_lenta=10.0, rapida_al_ventear=False, motivo_venteo=None |
| 3 Instrumental 121 | d8210_ref | fase_final=SENSOR_AUSENTE, enfriando_al_perder=False, sellado_10_min=False, abiertas_10_min=descompresion_lenta, ref_C=104.2, minuto_venteo_lenta=10.0, rapida_al_ventear=False, motivo_venteo=None |
| 4 Líquidos | d826 | fase_final=CANCELADO, solo_lenta=True, sale_de_falla_sin_tecnico=True, camara_segura=False, rapida_abierta=False |
| 4 Líquidos | d827 | fase_final=COMPLETADO, tiempo_programado_s=900.0, extension_s=3.5, sin_datos_s=3.0 |
| 4 Líquidos | d828 | fase_final=FALLO_ESTERILIZACION, pausas=11, resultado=ESPERANDO_CONFIRMACION, cic_11=True |
| 4 Líquidos | d829 | fase_final=FALLO_CONEXION, aborto=True |
| 4 Líquidos | d8210 | fase_final=SENSOR_AUSENTE, enfriando_al_perder=True, sellado_10_min=True, abiertas_10_min=ninguna, ref_C=113.7, minuto_venteo_lenta=30.0, rapida_al_ventear=False, motivo_venteo=espera_sin_sonda |
| 4 Líquidos | d8210_ref | fase_final=SENSOR_AUSENTE, enfriando_al_perder=True, sellado_10_min=True, abiertas_10_min=ninguna, ref_C=113.7, minuto_venteo_lenta=10.0, rapida_al_ventear=False, motivo_venteo=sondas_frias |
