| Programa | Evento | Resultado |
|---|---|---|
| 1 Bowie & Dick | d8_2_12_ventana_pre_vacio | fase_final=COMPLETADO, pausa_s=3.0, ventana_corrida_s=3.0, vapor_durante_tolerancia=False, sin_datos_ticket=Sin datos de la tarjeta: 3 s, pie_reimpreso_identico=True, no_esteril_pantalla=False, no_esteril_en_ticket=False |
| 1 Bowie & Dick | d8_2_12_ventana_calentamiento | fase_final=COMPLETADO, pausa_s=3.0, ventana_corrida_s=3.0, vapor_durante_tolerancia=False, sin_datos_ticket=Sin datos de la tarjeta: 3 s, pie_reimpreso_identico=True, no_esteril_pantalla=False, no_esteril_en_ticket=False |
| 1 Bowie & Dick | d8_2_12_ventana_secado | fase_final=COMPLETADO, pausa_s=3.0, ventana_corrida_s=3.0, vapor_durante_tolerancia=False, sin_datos_ticket=Sin datos de la tarjeta: 3 s, pie_reimpreso_identico=True, no_esteril_pantalla=False, no_esteril_en_ticket=False |
| 1 Bowie & Dick | d8_2_13_abort_en_desconexion | fase_final=CANCELADO, abortado_por_com02=False, no_esteril_pantalla=True, no_esteril_en_ticket=True |
| 1 Bowie & Dick | d8_2_13_desconexion_vence_com02 | fase_final=FALLO_CONEXION, abortado_por_com02=True, no_esteril_pantalla=True, no_esteril_en_ticket=True |
| 1 Bowie & Dick | d8_2_16_completo | fase_final=COMPLETADO, no_esteril_pantalla=False, no_esteril_en_ticket=False |
| 2 Instrumental 134 | d8_2_12_ventana_pre_vacio | fase_final=COMPLETADO, pausa_s=3.0, ventana_corrida_s=3.0, vapor_durante_tolerancia=False, sin_datos_ticket=Sin datos de la tarjeta: 3 s, pie_reimpreso_identico=True, no_esteril_pantalla=False, no_esteril_en_ticket=False |
| 2 Instrumental 134 | d8_2_12_ventana_calentamiento | fase_final=COMPLETADO, pausa_s=3.0, ventana_corrida_s=3.0, vapor_durante_tolerancia=False, sin_datos_ticket=Sin datos de la tarjeta: 3 s, pie_reimpreso_identico=True, no_esteril_pantalla=False, no_esteril_en_ticket=False |
| 2 Instrumental 134 | d8_2_12_ventana_secado | fase_final=COMPLETADO, pausa_s=3.0, ventana_corrida_s=3.0, vapor_durante_tolerancia=False, sin_datos_ticket=Sin datos de la tarjeta: 3 s, pie_reimpreso_identico=True, no_esteril_pantalla=False, no_esteril_en_ticket=False |
| 2 Instrumental 134 | d8_2_13_abort_en_desconexion | fase_final=CANCELADO, abortado_por_com02=False, no_esteril_pantalla=True, no_esteril_en_ticket=True |
| 2 Instrumental 134 | d8_2_13_desconexion_vence_com02 | fase_final=FALLO_CONEXION, abortado_por_com02=True, no_esteril_pantalla=True, no_esteril_en_ticket=True |
| 2 Instrumental 134 | d8_2_16_completo | fase_final=COMPLETADO, no_esteril_pantalla=False, no_esteril_en_ticket=False |
| 3 Instrumental 121 | d8_2_12_ventana_pre_vacio | fase_final=COMPLETADO, pausa_s=3.0, ventana_corrida_s=3.0, vapor_durante_tolerancia=False, sin_datos_ticket=Sin datos de la tarjeta: 3 s, pie_reimpreso_identico=True, no_esteril_pantalla=False, no_esteril_en_ticket=False |
| 3 Instrumental 121 | d8_2_12_ventana_calentamiento | fase_final=COMPLETADO, pausa_s=3.0, ventana_corrida_s=3.0, vapor_durante_tolerancia=False, sin_datos_ticket=Sin datos de la tarjeta: 3 s, pie_reimpreso_identico=True, no_esteril_pantalla=False, no_esteril_en_ticket=False |
| 3 Instrumental 121 | d8_2_12_ventana_secado | fase_final=COMPLETADO, pausa_s=3.0, ventana_corrida_s=3.0, vapor_durante_tolerancia=False, sin_datos_ticket=Sin datos de la tarjeta: 3 s, pie_reimpreso_identico=True, no_esteril_pantalla=False, no_esteril_en_ticket=False |
| 3 Instrumental 121 | d8_2_13_abort_en_desconexion | fase_final=CANCELADO, abortado_por_com02=False, no_esteril_pantalla=True, no_esteril_en_ticket=True |
| 3 Instrumental 121 | d8_2_13_desconexion_vence_com02 | fase_final=FALLO_CONEXION, abortado_por_com02=True, no_esteril_pantalla=True, no_esteril_en_ticket=True |
| 3 Instrumental 121 | d8_2_16_completo | fase_final=COMPLETADO, no_esteril_pantalla=False, no_esteril_en_ticket=False |
| 4 Líquidos | d8_2_12_ventana_pre_vacio | fase_final=COMPLETADO, ventana_no_aplica=True |
| 4 Líquidos | d8_2_12_ventana_calentamiento | fase_final=COMPLETADO, pausa_s=3.0, ventana_corrida_s=3.0, vapor_durante_tolerancia=False, sin_datos_ticket=Sin datos de la tarjeta: 3 s, pie_reimpreso_identico=True, no_esteril_pantalla=False, no_esteril_en_ticket=False |
| 4 Líquidos | d8_2_12_ventana_secado | fase_final=COMPLETADO, ventana_no_aplica=True |
| 4 Líquidos | d8_2_13_abort_en_desconexion | fase_final=CANCELADO, abortado_por_com02=False, no_esteril_pantalla=True, no_esteril_en_ticket=True |
| 4 Líquidos | d8_2_13_desconexion_vence_com02 | fase_final=FALLO_CONEXION, abortado_por_com02=True, no_esteril_pantalla=True, no_esteril_en_ticket=True |
| 4 Líquidos | d8_2_16_completo | fase_final=COMPLETADO, no_esteril_pantalla=False, no_esteril_en_ticket=False |
