# S9 — tabla de ensayo con la planta simulada (tanda 9, D9-1)

Generada por `tests/test_s9_planta_simulada.py` con `S9_ESCRIBIR_INFORME=1`. Planta simulada de T11/E1 (valores provisionales), ControlLoop real.

| Programa | Celda | Resultado |
|---|---|---|
| 1 Bowie & Dick | arranque_presurizado | confirmacion_pedida=False, causas=['arranque'], salidas_abiertas=['aire_admosferico_camara', 'descompresion_lenta'], lenta_en_vacio=False, ticks_aire_abierto_con_presion=0, estado_seguro_alcanzado=True, listo_durante_el_protocolo=False, min=65.5, T_final=80.0, P_final=71.6 |
| 1 Bowie & Dick | arranque_vacio | confirmacion_pedida=False, causas=['arranque'], salidas_abiertas=['aire_admosferico_camara', 'descompresion_lenta'], lenta_en_vacio=False, ticks_aire_abierto_con_presion=0, estado_seguro_alcanzado=True, listo_durante_el_protocolo=False, min=0.2, T_final=30.0, P_final=74.0 |
| 1 Bowie & Dick | arranque_sin_presion | confirmacion_pedida=False, causas=['arranque'], salidas_abiertas=['ninguna'], lenta_en_vacio=False, ticks_aire_abierto_con_presion=0, estado_seguro_alcanzado=False, listo_durante_el_protocolo=False, min=1.0, T_final=25.0, P_final=75.0, alarmas=['CIC-10', 'SEN-06'], cic10_motivo=Sensor de presión de cámara sin lectura: el estado seguro no puede confirmar la presión. Llame a servicio técnico, modo_prueba_permitido=True, motivo_prueba=—, cambio_programa_permitido=True, motivo_programa=—, estado_seguro_sigue_activo=True, inicio_bloqueado=True |
| 1 Bowie & Dick | paro_real_en_arranque | confirmacion_pedida=False, causas=['arranque'], salidas_abiertas=['aire_admosferico_camara', 'descompresion_lenta'], lenta_en_vacio=False, ticks_aire_abierto_con_presion=0, estado_seguro_alcanzado=True, listo_durante_el_protocolo=False, min=64.6, T_final=80.0, P_final=71.6, confirmacion_tras_paro=True, causa_tras_paro=paro_liberado, salidas_sin_confirmar=['ninguna'], confirmado=True |
| 1 Bowie & Dick | cambio_programa_en_protocolo | confirmacion_pedida=False, causas=['arranque'], salidas_abiertas=['aire_admosferico_camara', 'descompresion_lenta'], lenta_en_vacio=False, ticks_aire_abierto_con_presion=0, estado_seguro_alcanzado=True, listo_durante_el_protocolo=False, min=64.8, T_final=80.0, P_final=71.6, cambio_permitido=True, motivo_cambio=—, programa_protocolo_sigue_contando=True, temp_max_durante=[80.0] |
| 1 Bowie & Dick | modo_prueba_en_protocolo | confirmacion_pedida=False, causas=['arranque'], salidas_abiertas=['aire_admosferico_camara', 'descompresion_lenta'], lenta_en_vacio=False, ticks_aire_abierto_con_presion=0, estado_seguro_alcanzado=True, listo_durante_el_protocolo=False, min=65.2, T_final=80.0, P_final=71.5, modo_prueba_permitido=True, motivo_prueba=—, bloqueadas_en_prueba=['abrir_puerta_1', 'abrir_puerta_2', 'desbloqueo_puerta_1', 'desbloqueo_puerta_2', 'descompresion_chaqueta', 'descompresion_rapida', 'vapor_camara'], encendidas_tras_un_tick=['ninguna'] |
| 1 Bowie & Dick | arranque_vacio_con_fuga | confirmacion_pedida=False, causas=['arranque'], salidas_abiertas=['aire_admosferico_camara', 'descompresion_lenta'], lenta_en_vacio=False, ticks_aire_abierto_con_presion=0, estado_seguro_alcanzado=True, listo_durante_el_protocolo=False, min=42.3, T_final=24.3, P_final=80.0, fuga_aplicada=True |
| 2 Instrumental 134 | arranque_presurizado | confirmacion_pedida=False, causas=['arranque'], salidas_abiertas=['aire_admosferico_camara', 'descompresion_lenta'], lenta_en_vacio=False, ticks_aire_abierto_con_presion=0, estado_seguro_alcanzado=True, listo_durante_el_protocolo=False, min=65.5, T_final=80.0, P_final=71.6 |
| 2 Instrumental 134 | arranque_vacio | confirmacion_pedida=False, causas=['arranque'], salidas_abiertas=['aire_admosferico_camara', 'descompresion_lenta'], lenta_en_vacio=False, ticks_aire_abierto_con_presion=0, estado_seguro_alcanzado=True, listo_durante_el_protocolo=False, min=0.2, T_final=30.0, P_final=74.0 |
| 2 Instrumental 134 | arranque_sin_presion | confirmacion_pedida=False, causas=['arranque'], salidas_abiertas=['ninguna'], lenta_en_vacio=False, ticks_aire_abierto_con_presion=0, estado_seguro_alcanzado=False, listo_durante_el_protocolo=False, min=1.0, T_final=25.0, P_final=75.0, alarmas=['CIC-10', 'SEN-06'], cic10_motivo=Sensor de presión de cámara sin lectura: el estado seguro no puede confirmar la presión. Llame a servicio técnico, modo_prueba_permitido=True, motivo_prueba=—, cambio_programa_permitido=True, motivo_programa=—, estado_seguro_sigue_activo=True, inicio_bloqueado=True |
| 2 Instrumental 134 | paro_real_en_arranque | confirmacion_pedida=False, causas=['arranque'], salidas_abiertas=['aire_admosferico_camara', 'descompresion_lenta'], lenta_en_vacio=False, ticks_aire_abierto_con_presion=0, estado_seguro_alcanzado=True, listo_durante_el_protocolo=False, min=64.6, T_final=80.0, P_final=71.6, confirmacion_tras_paro=True, causa_tras_paro=paro_liberado, salidas_sin_confirmar=['ninguna'], confirmado=True |
| 2 Instrumental 134 | cambio_programa_en_protocolo | confirmacion_pedida=False, causas=['arranque'], salidas_abiertas=['aire_admosferico_camara', 'descompresion_lenta'], lenta_en_vacio=False, ticks_aire_abierto_con_presion=0, estado_seguro_alcanzado=True, listo_durante_el_protocolo=False, min=64.8, T_final=80.0, P_final=71.6, cambio_permitido=True, motivo_cambio=—, programa_protocolo_sigue_contando=True, temp_max_durante=[80.0] |
| 2 Instrumental 134 | modo_prueba_en_protocolo | confirmacion_pedida=False, causas=['arranque'], salidas_abiertas=['aire_admosferico_camara', 'descompresion_lenta'], lenta_en_vacio=False, ticks_aire_abierto_con_presion=0, estado_seguro_alcanzado=True, listo_durante_el_protocolo=False, min=65.2, T_final=80.0, P_final=71.5, modo_prueba_permitido=True, motivo_prueba=—, bloqueadas_en_prueba=['abrir_puerta_1', 'abrir_puerta_2', 'desbloqueo_puerta_1', 'desbloqueo_puerta_2', 'descompresion_chaqueta', 'descompresion_rapida', 'vapor_camara'], encendidas_tras_un_tick=['ninguna'] |
| 2 Instrumental 134 | arranque_vacio_con_fuga | confirmacion_pedida=False, causas=['arranque'], salidas_abiertas=['aire_admosferico_camara', 'descompresion_lenta'], lenta_en_vacio=False, ticks_aire_abierto_con_presion=0, estado_seguro_alcanzado=True, listo_durante_el_protocolo=False, min=42.3, T_final=24.3, P_final=80.0, fuga_aplicada=True |
| 3 Instrumental 121 | arranque_presurizado | confirmacion_pedida=False, causas=['arranque'], salidas_abiertas=['aire_admosferico_camara', 'descompresion_lenta'], lenta_en_vacio=False, ticks_aire_abierto_con_presion=0, estado_seguro_alcanzado=True, listo_durante_el_protocolo=False, min=65.5, T_final=80.0, P_final=71.6 |
| 3 Instrumental 121 | arranque_vacio | confirmacion_pedida=False, causas=['arranque'], salidas_abiertas=['aire_admosferico_camara', 'descompresion_lenta'], lenta_en_vacio=False, ticks_aire_abierto_con_presion=0, estado_seguro_alcanzado=True, listo_durante_el_protocolo=False, min=0.2, T_final=30.0, P_final=74.0 |
| 3 Instrumental 121 | arranque_sin_presion | confirmacion_pedida=False, causas=['arranque'], salidas_abiertas=['ninguna'], lenta_en_vacio=False, ticks_aire_abierto_con_presion=0, estado_seguro_alcanzado=False, listo_durante_el_protocolo=False, min=1.0, T_final=25.0, P_final=75.0, alarmas=['CIC-10', 'SEN-06'], cic10_motivo=Sensor de presión de cámara sin lectura: el estado seguro no puede confirmar la presión. Llame a servicio técnico, modo_prueba_permitido=True, motivo_prueba=—, cambio_programa_permitido=True, motivo_programa=—, estado_seguro_sigue_activo=True, inicio_bloqueado=True |
| 3 Instrumental 121 | paro_real_en_arranque | confirmacion_pedida=False, causas=['arranque'], salidas_abiertas=['aire_admosferico_camara', 'descompresion_lenta'], lenta_en_vacio=False, ticks_aire_abierto_con_presion=0, estado_seguro_alcanzado=True, listo_durante_el_protocolo=False, min=64.6, T_final=80.0, P_final=71.6, confirmacion_tras_paro=True, causa_tras_paro=paro_liberado, salidas_sin_confirmar=['ninguna'], confirmado=True |
| 3 Instrumental 121 | cambio_programa_en_protocolo | confirmacion_pedida=False, causas=['arranque'], salidas_abiertas=['aire_admosferico_camara', 'descompresion_lenta'], lenta_en_vacio=False, ticks_aire_abierto_con_presion=0, estado_seguro_alcanzado=True, listo_durante_el_protocolo=False, min=64.8, T_final=80.0, P_final=71.6, cambio_permitido=True, motivo_cambio=—, programa_protocolo_sigue_contando=True, temp_max_durante=[80.0] |
| 3 Instrumental 121 | modo_prueba_en_protocolo | confirmacion_pedida=False, causas=['arranque'], salidas_abiertas=['aire_admosferico_camara', 'descompresion_lenta'], lenta_en_vacio=False, ticks_aire_abierto_con_presion=0, estado_seguro_alcanzado=True, listo_durante_el_protocolo=False, min=65.2, T_final=80.0, P_final=71.5, modo_prueba_permitido=True, motivo_prueba=—, bloqueadas_en_prueba=['abrir_puerta_1', 'abrir_puerta_2', 'desbloqueo_puerta_1', 'desbloqueo_puerta_2', 'descompresion_chaqueta', 'descompresion_rapida', 'vapor_camara'], encendidas_tras_un_tick=['ninguna'] |
| 3 Instrumental 121 | arranque_vacio_con_fuga | confirmacion_pedida=False, causas=['arranque'], salidas_abiertas=['aire_admosferico_camara', 'descompresion_lenta'], lenta_en_vacio=False, ticks_aire_abierto_con_presion=0, estado_seguro_alcanzado=True, listo_durante_el_protocolo=False, min=42.3, T_final=24.3, P_final=80.0, fuga_aplicada=True |
| 4 Líquidos | arranque_presurizado | confirmacion_pedida=False, causas=['arranque'], salidas_abiertas=['aire_admosferico_camara', 'descompresion_lenta'], lenta_en_vacio=False, ticks_aire_abierto_con_presion=0, estado_seguro_alcanzado=True, listo_durante_el_protocolo=False, min=65.5, T_final=80.0, P_final=71.6 |
| 4 Líquidos | arranque_vacio | confirmacion_pedida=False, causas=['arranque'], salidas_abiertas=['aire_admosferico_camara', 'descompresion_lenta'], lenta_en_vacio=False, ticks_aire_abierto_con_presion=0, estado_seguro_alcanzado=True, listo_durante_el_protocolo=False, min=0.2, T_final=30.0, P_final=74.0 |
| 4 Líquidos | arranque_sin_presion | confirmacion_pedida=False, causas=['arranque'], salidas_abiertas=['ninguna'], lenta_en_vacio=False, ticks_aire_abierto_con_presion=0, estado_seguro_alcanzado=False, listo_durante_el_protocolo=False, min=1.0, T_final=25.0, P_final=75.0, alarmas=['CIC-10', 'SEN-06'], cic10_motivo=Sensor de presión de cámara sin lectura: el estado seguro no puede confirmar la presión. Llame a servicio técnico, modo_prueba_permitido=True, motivo_prueba=—, cambio_programa_permitido=True, motivo_programa=—, estado_seguro_sigue_activo=True, inicio_bloqueado=True |
| 4 Líquidos | paro_real_en_arranque | confirmacion_pedida=False, causas=['arranque'], salidas_abiertas=['aire_admosferico_camara', 'descompresion_lenta'], lenta_en_vacio=False, ticks_aire_abierto_con_presion=0, estado_seguro_alcanzado=True, listo_durante_el_protocolo=False, min=64.6, T_final=80.0, P_final=71.6, confirmacion_tras_paro=True, causa_tras_paro=paro_liberado, salidas_sin_confirmar=['ninguna'], confirmado=True |
| 4 Líquidos | cambio_programa_en_protocolo | confirmacion_pedida=False, causas=['arranque'], salidas_abiertas=['aire_admosferico_camara', 'descompresion_lenta'], lenta_en_vacio=False, ticks_aire_abierto_con_presion=0, estado_seguro_alcanzado=True, listo_durante_el_protocolo=False, min=64.8, T_final=80.0, P_final=71.6, cambio_permitido=True, motivo_cambio=—, programa_protocolo_sigue_contando=True, temp_max_durante=[80.0] |
| 4 Líquidos | modo_prueba_en_protocolo | confirmacion_pedida=False, causas=['arranque'], salidas_abiertas=['aire_admosferico_camara', 'descompresion_lenta'], lenta_en_vacio=False, ticks_aire_abierto_con_presion=0, estado_seguro_alcanzado=True, listo_durante_el_protocolo=False, min=65.2, T_final=80.0, P_final=71.5, modo_prueba_permitido=True, motivo_prueba=—, bloqueadas_en_prueba=['abrir_puerta_1', 'abrir_puerta_2', 'desbloqueo_puerta_1', 'desbloqueo_puerta_2', 'descompresion_chaqueta', 'descompresion_rapida', 'vapor_camara'], encendidas_tras_un_tick=['ninguna'] |
| 4 Líquidos | arranque_vacio_con_fuga | confirmacion_pedida=False, causas=['arranque'], salidas_abiertas=['aire_admosferico_camara', 'descompresion_lenta'], lenta_en_vacio=False, ticks_aire_abierto_con_presion=0, estado_seguro_alcanzado=True, listo_durante_el_protocolo=False, min=42.3, T_final=24.3, P_final=80.0, fuga_aplicada=True |
