<!doctype html><html lang='es'><head><meta charset='utf-8'><title>Hoja de pruebas de banco — equipo de pruebas</title><style>
:root { color-scheme: light; }
body { font-family: "Segoe UI", Arial, sans-serif; font-size: 10.5pt; color: #111; background: #fff; margin: 16px; }
h1 { font-size: 16pt; margin: 0 0 6px; } h2 { font-size: 13pt; margin: 18px 0 6px; border-bottom: 2px solid #333; }
table { border-collapse: collapse; width: 100%; margin: 6px 0 12px; page-break-inside: avoid; }
td, th { border: 1px solid #555; padding: 4px 6px; vertical-align: top; text-align: left; }
th { background: #e8e8e8; width: 22%; }
.cab td { background: #f3f3f3; font-weight: bold; }
.firma td { height: 26px; }
.caja { display: inline-block; width: 12px; height: 12px; border: 1px solid #111; margin: 0 4px 0 10px; vertical-align: middle; }
ol { margin: 0; padding-left: 18px; }
.nota { font-size: 9pt; color: #444; }
@media print { body { margin: 8mm; } h2 { page-break-before: auto; } .prueba { page-break-inside: avoid; } }
</style></head><body>
<h1>Hoja de pruebas de banco — equipo de pruebas</h1>
<p class='nota'>Generada desde docs/mis_plans/hoja_pruebas_banco/pruebas.py. Equipo / serie: ____________ · Software (commit): ____________ · Firmware: ____________ · Fecha de inicio: ____________</p>
<ul>
<li>Equipo de pruebas: autoclave de laboratorio, 2 puertas abatibles manuales, generador interno (sin DO1/DO2), sondas Cámara 1, Cámara 2, Referencia y drenaje.</li>
<li>Origen: tanda 2 (P1, E7). Reúne las 11 comprobaciones manuales de <code>docs/informes/informe_tanda_2026-10-14.md</code> §5 y las de la tanda 2 (<code>docs/informes/tanda2/</code>).</li>
<li>Valores de los programas de fábrica (provisionales, por validar aquí): Bowie &amp; Dick 134 °C / 3,5 min; Instrumental 134 °C / 7 min; Instrumental 121 °C / 15 min; Líquidos 121 °C / 15 min, sin prevacío ni secado, descompresión modo 4 con contrapresión hasta 80 °C (Principal).</li>
</ul><h2>Orden seguro de ejecución</h2><ol>
<li>Bloques A a D en seco, en ese orden: primero se confirma el perfil, el módulo E/S y la seguridad sin energía térmica en la cámara.</li>
<li>No pasar al bloque E sin haber aprobado B-01 (paro), B-03 (NO ABRIR), B-04 (puertas) y A-04 (DO1/DO2).</li>
<li>Bloque E (ciclos normales) antes del F (fallas provocadas): las fallas se provocan solo con un ciclo normal ya aprobado.</li>
<li>F-04 (puerta en ciclo) solo durante PREVACIO, nunca con presión positiva.</li>
<li>Bloque G (Líquidos) al final y con vidrio real; detener ante cualquier ebullición o rotura.</li>
<li>Entre pruebas en operación, esperar a cámara segura (NO ABRIR apagado) antes de manipular la carga.</li>
</ol>
<h2>Bloque A. Arranque, instalación y módulo E/S (en seco)</h2>
<table class='prueba'><tr class='cab'><td colspan='2'>A-01 — Instalación con el asistente QML <span class='nota'>(En seco (sin vapor) · §5.7; S1)</span></td></tr><tr><th>Objetivo</th><td>El perfil del equipo de pruebas queda con la fuente de vapor correcta y bloqueado.</td></tr><tr><th>Precondiciones</th><td>Sin <code>installation_profile.json</code> (o apartado). Módulo E/S conectado.</td></tr><tr><th>Pasos</th><td><ol><li>Arrancar el software.</li><li>Verificar que la pantalla de la puerta 1 abre el asistente de instalación.</li><li>Elegir tipo de equipo, tipo de puerta, fuente de vapor = Generador interno.</li><li>En el paso de suministros, desmarcar las entradas que el banco NO tiene cableadas (DI9 agua del generador, DI12 presostato de vapor, etc.).</li><li>Terminar y reiniciar el equipo.</li></ol></td></tr><tr><th>Resultado esperado</th><td>El perfil se escribe con <code>vapor_source = generator</code> y <code>locked = true</code>. El resumen indica si hay cerrojo. Tras reiniciar, arranca normal.</td></tr><tr><th>Criterio</th><td>Aprobado si <code>installation_profile.json</code> tiene <code>vapor_source: &quot;generator&quot;</code>, <code>locked: true</code> y las entradas de suministro coinciden con el cableado real.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>A-02 — Arranque con el módulo E/S conectado: ALL_OFF <span class='nota'>(En seco (sin vapor) · §5.1 (T6))</span></td></tr><tr><th>Objetivo</th><td>Al conectar con el módulo E/S, todas las salidas quedan apagadas.</td></tr><tr><th>Precondiciones</th><td>Equipo apagado, módulos de E/S M31-U conectados por red (M-0).</td></tr><tr><th>Pasos</th><td><ol><li>Encender el PC y el software.</li><li>Observar los LED/relés de salida de los módulos durante el arranque.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Ninguna salida se enciende durante el arranque; la barra de arranque termina.</td></tr><tr><th>Criterio</th><td>Aprobado si ninguna salida se activa hasta que el equipo lo pida.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>A-03 — Firmware de los módulos e ID solo en Información del sistema <span class='nota'>(En seco (sin vapor) · E6; tanda 2 §1; ADB-02/ADB-03 (tanda 20))</span></td></tr><tr><th>Objetivo</th><td>El firmware de los módulos y el ID del equipo (MAC del principal) se ven solo en Información del sistema.</td></tr><tr><th>Precondiciones</th><td>Módulos M31-U conectados (M-0). Solo Modbus TCP (tanda 20).</td></tr><tr><th>Pasos</th><td><ol><li>Abrir Menú Principal › Información.</li><li>Revisar la preciclo y el ciclo en curso.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Información muestra el firmware del principal y de las expansiones (p. ej. 9232-0-13 / 10,12,12,12,10), el ID <code>005404849DB1</code> (MAC del principal en el banco) y si está emparejado. Las demás pantallas no los muestran.</td></tr><tr><th>Criterio</th><td>Aprobado si versión e ID son correctos y aparecen solo ahí.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>A-04 — DO1/DO2 nunca se encienden (generador interno) <span class='nota'>(En seco (sin vapor) · S1)</span></td></tr><tr><th>Objetivo</th><td>Con generador interno, el software no usa DO1 ni DO2.</td></tr><tr><th>Precondiciones</th><td>Perfil con <code>vapor_source = generator</code>. Sesión de técnico.</td></tr><tr><th>Pasos</th><td><ol><li>Activar el modo prueba.</li><li>Intentar encender DO1 (vapor_generador) y DO2 (vapor_caldera).</li><li>Revisar el log de arranque.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Ambos rechazados: &quot;Esta salida de fuente de vapor no la usa este equipo&quot;. El log dice &quot;salidas deshabilitadas: DO1, DO2&quot;.</td></tr><tr><th>Criterio</th><td>Aprobado si DO1/DO2 no se activan físicamente en ningún momento.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>A-05 — Ejecutable compilado: engrane, ajustes y cierre limpio <span class='nota'>(En seco (sin vapor) · B2 (tanda 4))</span></td></tr><tr><th>Objetivo</th><td>El .exe (con <code>scipy</code> ya incluido) abre el menú de ajustes y se cierra sin dejar procesos.</td></tr><tr><th>Precondiciones</th><td><code>pyinstaller --noconfirm packaging\Autoclave.spec</code> (desde la raíz) ya ejecutado; <code>dist\Autoclave\Autoclave.exe</code> en el equipo.</td></tr><tr><th>Pasos</th><td><ol><li>Abrir el engrane: debe aparecer el menú de ajustes (ventana PySide) sin cierre inmediato.</li><li>Iniciar sesión como técnico/ingeniero y abrir Calibración (lee valores; guardar uno normal).</li><li>Entradas/Salidas: ver tarjetas de DI/DO/temperatura/presión con valores.</li><li>Probar un login incorrecto (mensaje, sin sesión) y uno correcto.</li><li>Cerrar el menú y el programa: en el Administrador de tareas no queda <code>Autoclave.exe</code> y el puerto 8000 se libera.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Las 5 comprobaciones pasan; si el menú no abre, revisar que <code>scipy</code> no esté en <code>excludes</code> del spec.</td></tr><tr><th>Criterio</th><td>Aprobado si el engrane abre y todo cierra limpio.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>A-06 — Estados EMERGENCIA e HIBERNACION retirados: suspensión sigue funcionando <span class='nota'>(En seco (sin vapor) · T2 P-8 (tanda 6))</span></td></tr><tr><th>Objetivo</th><td>El retiro de estados muertos no rompe arranque, suspensión ni paro.</td></tr><tr><th>Precondiciones</th><td>PREPARADO, sin ciclo.</td></tr><tr><th>Pasos</th><td><ol><li>Arrancar y llegar a PREPARADO.</li><li>Dejar el equipo inactivo hasta que entre en suspensión; tocar para salir.</li><li>Pulsar el paro de emergencia y liberarlo.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Ningún estado EMERGENCIA/HIBERNACION aparece en pantalla ni en <code>/status</code>; la suspensión entra y sale (bitácora <code>suspension_entra</code>/<code>suspension_sale</code>); el paro se maneja como siempre.</td></tr><tr><th>Criterio</th><td>Aprobado si no hay estados desconocidos ni errores en el log.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<h2>Bloque B. Seguridad en seco: paro, puertas, NO ABRIR, alarmas</h2>
<table class='prueba'><tr class='cab'><td colspan='2'>B-01 — Paro de emergencia NC: pulsar, soltar, confirmar <span class='nota'>(En seco (sin vapor) · §5.2; PF-21; U1)</span></td></tr><tr><th>Objetivo</th><td>El paro detiene todo, se ve en las dos pantallas y exige confirmación para el estado seguro.</td></tr><tr><th>Precondiciones</th><td>PREPARADO, cámara fría y a presión atmosférica, sin sesión.</td></tr><tr><th>Pasos</th><td><ol><li>Pulsar el paro.</li><li>Observar las dos pantallas (preciclo, menú, login).</li><li>Soltar el paro.</li><li>Pulsar &quot;Confirmar y llevar a estado seguro&quot; sin iniciar sesión.</li><li>Esperar a que termine.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Con paro: todas las salidas apagadas, alarma de paro en rojo, campana con insignia roja. Al soltar: aviso naranja y botón azul, insignia parpadeando. Al confirmar: &quot;En curso…&quot; y luego vuelve a PREPARACION/PREPARADO.</td></tr><tr><th>Criterio</th><td>Aprobado si el paro se ve sin buscarlo en las dos pantallas, el botón funciona sin sesión y no queda ninguna salida encendida durante el paro.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>B-02 — Paro NC: cable cortado = paro <span class='nota'>(En seco (sin vapor) · PF-21)</span></td></tr><tr><th>Objetivo</th><td>Con lógica invertida, un cable del paro desconectado se trata como paro.</td></tr><tr><th>Precondiciones</th><td>PREPARADO.</td></tr><tr><th>Pasos</th><td><ol><li>Desconectar el cable de la entrada del paro (DI10) en la bornera.</li><li>Reconectar.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Desconectado = paro activo (igual que B-01).</td></tr><tr><th>Criterio</th><td>Aprobado si el cable abierto produce paro.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>B-03 — NO ABRIR con la cámara no segura (simulado en seco) <span class='nota'>(En seco (sin vapor) · §5.2 (T4))</span></td></tr><tr><th>Objetivo</th><td>El aviso NO ABRIR y el bloqueo de puerta dependen de la cámara segura.</td></tr><tr><th>Precondiciones</th><td>Cámara fría. Si es posible, calentar el sensor Principal con una fuente controlada (baño o pistola de calor) por encima de <code>temp_max_apertura</code> (100 °C; 80 °C en Líquidos).</td></tr><tr><th>Pasos</th><td><ol><li>Calentar el sensor Principal.</li><li>Abrir el panel de la campana en las dos pantallas.</li><li>Intentar abrir la puerta desde la UI.</li><li>Dejar enfriar.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Fila &quot;NO ABRIR&quot; con el motivo en el panel; la puerta no se abre desde la UI. Al enfriar, desaparece.</td></tr><tr><th>Criterio</th><td>Aprobado si nunca se permite abrir con el Principal caliente.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>B-04 — Puertas manuales: un sensor de cerrada por puerta <span class='nota'>(En seco (sin vapor) · tanda 2; T9)</span></td></tr><tr><th>Objetivo</th><td>Cada puerta abatible manual se lee con su único sensor de cerrada.</td></tr><tr><th>Precondiciones</th><td>PREPARADO.</td></tr><tr><th>Pasos</th><td><ol><li>Abrir y cerrar a mano la puerta 1; luego la puerta 2.</li><li>Observar el estado de cada puerta en su pantalla.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Cada pantalla refleja su puerta (abierta/cerrada) sin cruzarlas. Con cualquier puerta abierta no se puede iniciar ciclo.</td></tr><tr><th>Criterio</th><td>Aprobado si los estados coinciden con la realidad y bloquean el inicio.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>B-05 — Módulo E/S desconectado fuera de ciclo <span class='nota'>(En seco (sin vapor) · §5.10; U4)</span></td></tr><tr><th>Objetivo</th><td>Desconectar el cable de red de los módulos no se confunde con un paro y deja el equipo en estado seguro.</td></tr><tr><th>Precondiciones</th><td>PREPARADO.</td></tr><tr><th>Pasos</th><td><ol><li>Desconectar el cable de red de los módulos.</li><li>Observar alarmas y campana.</li><li>Reconectar.</li></ol></td></tr><tr><th>Resultado esperado</th><td>FALLA recuperable con &quot;Módulo E/S desconectado&quot; (no &quot;paro de emergencia&quot;); NO ABRIR activo; sin inicio de ciclo. Al reconectar vuelve sin pedir confirmación de estado seguro (si nunca hubo paro real).</td></tr><tr><th>Criterio</th><td>Aprobado si no se muestra un paro falso y el equipo se recupera solo al reconectar. (Depende de U4.)</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>B-06 — Apagar equipo (solo pantalla 1; cualquier estado salvo ciclo) <span class='nota'>(En seco (sin vapor) · §5.8; T7; A1 (tanda 3))</span></td></tr><tr><th>Objetivo</th><td>El apagado está disponible solo desde la puerta 1 y se permite en cualquier estado salvo ciclo en curso, con aviso si la cámara no es segura.</td></tr><tr><th>Precondiciones</th><td>PREPARADO (luego repetir en FALLA). Instalado con el ejecutable, o <code>AUTOCLAVE_APAGADO_REAL=1</code>.</td></tr><tr><th>Pasos</th><td><ol><li>Desde la puerta 2, buscar &quot;Apagar equipo&quot;.</li><li>Desde la puerta 1, Información del equipo › Apagar equipo, cancelar en la confirmación.</li><li>Iniciar un ciclo corto e intentar Apagar equipo.</li><li>Cancelar el ciclo y, ya en FALLA o PREPARADO, Apagar equipo y confirmar.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Puerta 2: no disponible. Puerta 1: pide confirmación; durante el ciclo, rechazado (hay que cancelar antes). Fuera de ciclo: salidas apagadas, bitácora <code>apagar_equipo</code> (estado, cámara segura, módulo E/S), base cerrada y Windows se apaga.</td></tr><tr><th>Criterio</th><td>Aprobado si solo apaga desde la puerta 1, nunca en ciclo, y la bitácora registra el estado y la condición de la cámara.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>B-07 — Apagar equipo en FALLA, con paro, sin módulo E/S y con la cámara no segura <span class='nota'>(En seco (sin vapor) · A1 (tanda 3); A2)</span></td></tr><tr><th>Objetivo</th><td>El personal técnico puede dejar el equipo fuera de servicio aunque haya una falla, el paro esté pulsado o no haya módulo E/S; el siguiente arranque es normal.</td></tr><tr><th>Precondiciones</th><td>Sin ciclo en curso. Probar cada condición por separado: (a) FALLA recuperable (p. ej. cable de red de los módulos desconectado); (b) paro de emergencia pulsado; (c) módulo E/S desconectado; (d) cámara no segura (si se puede, con la cámara caliente, p. ej. tras E-01).</td></tr><tr><th>Pasos</th><td><ol><li>Provocar la condición.</li><li>En la puerta 1, Información del equipo › Apagar equipo.</li><li>Con la cámara no segura, leer el aviso del diálogo y confirmar.</li><li>Tras el apagado, volver a encender el PC y el software.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Con la cámara no segura el diálogo avisa &quot;NO ABRIR… no abra las puertas&quot;. En todos los casos el equipo se apaga. Al encender, arranca normal (estado seguro o confirmación si la cámara no es segura) sin intervención técnica.</td></tr><tr><th>Criterio</th><td>Aprobado si ninguna condición impide el apagado, no se abre ninguna puerta ni válvula por el apagado y el arranque siguiente es normal.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>B-08 — Modo prueba: termina al cerrar su ventana por cualquier camino <span class='nota'>(En seco (sin vapor) · P1 (tanda 5))</span></td></tr><tr><th>Objetivo</th><td>Ninguna salida queda encendida al abandonar Entradas/Salidas.</td></tr><tr><th>Precondiciones</th><td>PREPARADO, técnico con sesión, cámara fría y a presión atmosférica.</td></tr><tr><th>Pasos</th><td><ol><li>Entrar al modo prueba y encender una salida inocua (p. ej. una luz piloto o la bomba sin agua solo 1 s).</li><li>Salir con Atrás: la salida se apaga.</li><li>Repetir saliendo por: otra entrada del cajón, Inicio, el engranaje (Menú principal) y Cerrar sesión.</li><li>Repetir dejando la sesión inactiva hasta que se cierre sola (5 min).</li><li>Repetir cerrando la aplicación (Salir) con la salida encendida.</li><li>Repetir desconectando el cable de red/USB del PC de la UI si es una UI aparte (el backend la apaga a ≤ 90 s).</li></ol></td></tr><tr><th>Resultado esperado</th><td>En todos los caminos la salida se apaga en ≤ 1 s (≤ 2 s por el vigilante si la sesión ya no vale; ≤ 90 s si la UI desaparece). Auditoría <code>modo_prueba_sale</code> con el motivo.</td></tr><tr><th>Criterio</th><td>Aprobado si en ningún camino la salida sigue encendida más de lo indicado.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>B-09 — Alarma bloqueante impide iniciar ciclo desde PREPARADO <span class='nota'>(En seco (sin vapor) · T2 P-4 (tanda 6))</span></td></tr><tr><th>Objetivo</th><td>No se inicia un ciclo con alguna alarma bloqueante activa.</td></tr><tr><th>Precondiciones</th><td>PREPARADO; provocar una alarma bloqueante (p. ej. desconectar la sonda de drenaje).</td></tr><tr><th>Pasos</th><td><ol><li>Intentar iniciar un ciclo.</li><li>Quitar la causa, reconocer la alarma e intentar de nuevo.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Con la alarma activa, el inicio se rechaza; sin ella, inicia.</td></tr><tr><th>Criterio</th><td>Aprobado si nunca inicia con alarma bloqueante.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>B-10 — Cancelar en estados no permitidos responde 409 con motivo <span class='nota'>(En seco (sin vapor) · T2 P-7 (tanda 6))</span></td></tr><tr><th>Objetivo</th><td>CANCELAR no hace nada indebido con resultado pendiente, con paro o fuera de ciclo.</td></tr><tr><th>Precondiciones</th><td>Ciclo de prueba en seco terminado sin confirmar; luego paro de emergencia pulsado.</td></tr><tr><th>Pasos</th><td><ol><li>Con el resultado pendiente, pulsar Cancelar (o <code>POST /cycle/abort</code>).</li><li>Con el paro pulsado, repetir.</li><li>Fuera de ciclo, repetir.</li></ol></td></tr><tr><th>Resultado esperado</th><td>409 con <code>resultado_pendiente</code>, <code>paro_emergencia</code> y <code>estado_no_permitido</code> respectivamente; no cambia el estado.</td></tr><tr><th>Criterio</th><td>Aprobado si ningún caso cambia el estado ni deja una cancelación colgada.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>B-11 — PREPARADO: el aire de cámara cierra a los 3 ticks reales <span class='nota'>(En seco (sin vapor) · Q1 R1-P2 (tanda 7))</span></td></tr><tr><th>Objetivo</th><td>El debounce de apagado del aire atmosférico de cámara cuenta ticks reales (antes avanzaba de a 2).</td></tr><tr><th>Precondiciones</th><td>PREPARACION/PREPARADO, cámara fría, puertas cerradas; sesión de técnico para ver el log; aire de cámara abierto porque la presión estaba bajo la banda (p. ej. tras un vacío breve en modo prueba y su salida).</td></tr><tr><th>Pasos</th><td><ol><li>Dejar que la presión de cámara vuelva a la banda atmosférica (P_atm ± rango).</li><li>Observar el LED/relé de <code>aire_admosferico_camara</code> y el log del backend (un tick ≈ 0,5 s).</li><li>Anotar cuántos ticks pasan entre la entrada en banda y el cierre.</li></ol></td></tr><tr><th>Resultado esperado</th><td>El aire cierra 3 ticks (≈ 1,5 s) después de entrar en banda, no a los 2 ticks; la válvula no oscila en el borde.</td></tr><tr><th>Criterio</th><td>Aprobado si el cierre ocurre al tercer tick en banda y no hay oscilación.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>B-12 — Salir del modo prueba sin confirmación del apagado de salidas (COM-04) <span class='nota'>(En seco (sin vapor) · S2b D8-2.11 (tanda 8))</span></td></tr><tr><th>Objetivo</th><td>Si el módulo E/S no confirma el apagado de todas las salidas al salir del modo prueba, se reintenta 3 veces y, si sigue sin confirmar, sale la alarma &quot;Salidas sin confirmar&quot; y no se puede iniciar ciclo.</td></tr><tr><th>Precondiciones</th><td>PREPARADO, sesión de técnico, modo prueba activo con una salida segura encendida.</td></tr><tr><th>Pasos</th><td><ol><li>Salir del modo prueba con normalidad: anotar en la bitácora el evento de salida con el apagado confirmado.</li><li>Volver a entrar al modo prueba; desconectar el cable de red de los módulos y salir del modo prueba enseguida.</li><li>Observar el panel de notificaciones e intentar iniciar un ciclo.</li><li>Reconectar el módulo E/S y esperar a que se complete la conexión.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Paso 1: sin alarma. Paso 3: alarma COM-04 &quot;Salidas sin confirmar&quot;; el inicio de ciclo queda bloqueado. Paso 4: al completarse la conexión (o un apagado confirmado) la alarma se despeja y el inicio vuelve a estar permitido.</td></tr><tr><th>Criterio</th><td>Aprobado si con el módulo E/S sin confirmar nunca se permite iniciar ciclo.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>B-13 — Paro de emergencia: con el buzzer sonando no se enciende ninguna otra salida <span class='nota'>(En seco (sin vapor) · B9 D9-9 (tanda 9); HAZ-B9-01)</span></td></tr><tr><th>Objetivo</th><td>Con el paro pulsado solo conmuta el buzzer (DO24); ninguna salida que estuviera activa al pulsar el paro se enciende, ni un instante, cuando el buzzer reinicia su patrón. Fuera del paro, el buzzer no altera las demás salidas.</td></tr><tr><th>Precondiciones</th><td>Anotar el tipo de puerta del perfil (Información del sistema o <code>installation_profile.json</code>: simple o avanzada) y el firmware de los módulos (Información del sistema). PREPARACION o PREPARADO. Mirar los LED de los módulos de salidas (o un multímetro en las bornas). Lista de salidas a observar: DO3 vapor de chaqueta, DO4 vapor de cámara, DO5 descompresión rápida, DO6 descompresión lenta, DO7 descompresión de chaqueta, DO8 vacío de cámara, DO9/DO10 desbloqueo de puerta 1/2, DO11/DO12 bloqueo de puerta 1/2, DO13 libre (sin función desde la tanda 11; debe seguir siempre apagada), DO14 aire comprimido de cámara, DO15 aire atmosférico de cámara, DO16 agua de chaqueta, DO17 agua del intercambiador, DO18 agua de la bomba, DO19 bomba de vacío, DO20/DO21 abrir puerta 1/2, DO22/DO23 cerrar puerta 1/2, y DO25 buzzer (canal según la asignación de E/S vigente; DO 25 desde la tanda 19).</td></tr><tr><th>Pasos</th><td><ol><li>Con el modo prueba (técnico), encender 3 o 4 salidas seguras de la lista (p. ej. DO6, DO15, DO17) y salir del modo prueba; o dejar que el estado encienda las suyas (con el perfil de puertas avanzadas, la puerta cerrada mantiene DO22 y, con empaque bajo, DO11). Anotar cuáles quedan encendidas.</li><li>Pulsar el paro y mantenerlo 30 s. Observar cada salida de la lista durante al menos 5 repeticiones del patrón del buzzer.</li><li>En el log del backend (<code>logs/</code>), buscar &quot;paro de emergencia detectado; ALL_OFF inmediato&quot; y, si aparecen, las líneas &quot;DOn no se enciende con el paro de emergencia activo&quot; (indican qué función intentó encender y fue bloqueada).</li><li>Soltar el paro y confirmar. Provocar una alarma no bloqueante con buzzer (o el pitido de fin de ciclo) con alguna salida encendida y observar que esa salida no cambia mientras suena el buzzer.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Paso 2: al pulsar, todas las salidas se apagan de inmediato; durante el paro solo parpadea DO24; ninguna otra salida de la lista se enciende ni un instante. Paso 3: la línea del ALL_OFF inmediato aparece una vez por pulsación. Paso 4: el buzzer conmuta solo su canal.</td></tr><tr><th>Criterio</th><td>Aprobado si en el paso 2 ninguna salida distinta del buzzer se enciende. Si alguna se enciende: anotar cuál, el tipo de puerta y el firmware de los módulos, y guardar el log (si el log NO muestra órdenes de encendido para ese canal, la causa está en los módulos o el cableado, no en el PC: ver B9_buzzer_paro.md).</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<h2>Bloque C. Comunicación, energía y base de datos (en seco)</h2>
<table class='prueba'><tr class='cab'><td colspan='2'>C-01 — Modo sin base de datos <span class='nota'>(En seco (sin vapor) · §5.6 (T8); S3)</span></td></tr><tr><th>Objetivo</th><td>Sin base, el equipo opera con respaldo JSONL, alarma y confirmación por ciclo.</td></tr><tr><th>Precondiciones</th><td>Copia de seguridad de la base. Reemplazar la base por un archivo que no sea SQLite.</td></tr><tr><th>Pasos</th><td><ol><li>Arrancar.</li><li>Verificar la marca BD_BLOQUEADA y la alarma &quot;Operando sin base de datos&quot;.</li><li>Iniciar un ciclo corto (o B&amp;D en seco si el banco lo permite) y confirmar &quot;Continuar sin registro&quot;.</li><li>Restaurar la base y reiniciar.</li></ol></td></tr><tr><th>Resultado esperado</th><td>El ciclo pide confirmación; el ticket imprime &quot;SIN OPERADOR / SIN BD&quot;; calibración y parámetros bloqueados. Al restaurar, el ciclo del respaldo se reimporta.</td></tr><tr><th>Criterio</th><td>Aprobado si el ciclo queda en el ticket, en <code>data/respaldo_ciclos/</code> y después en la base.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>C-02 — Alarmas del módulo E/S fuera de ciclo <span class='nota'>(En seco (sin vapor) · §5.10 (T1))</span></td></tr><tr><th>Objetivo</th><td>Pérdida de comunicación fuera de ciclo = FALLA recuperable.</td></tr><tr><th>Precondiciones</th><td>PREPARADO.</td></tr><tr><th>Pasos</th><td><ol><li>Desconectar el cable de red de los módulos en PREPARADO.</li><li>Reconectar.</li></ol></td></tr><tr><th>Resultado esperado</th><td>FALLA recuperable con la causa; al reconectar vuelve a PREPARADO.</td></tr><tr><th>Criterio</th><td>Aprobado si se recupera sin reiniciar el software.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>C-03 — Corte de energía fuera de ciclo y arranque <span class='nota'>(En seco (sin vapor) · §5.1 (T6))</span></td></tr><tr><th>Objetivo</th><td>El arranque tras un corte deja todo apagado y pide confirmación si la cámara no es segura.</td></tr><tr><th>Precondiciones</th><td>PREPARADO.</td></tr><tr><th>Pasos</th><td><ol><li>Cortar la energía del PC y del módulo E/S.</li><li>Restaurar y arrancar.</li></ol></td></tr><tr><th>Resultado esperado</th><td>ALL_OFF al conectar; si la cámara no es segura, el estado seguro pide confirmación.</td></tr><tr><th>Criterio</th><td>Aprobado si ninguna salida se enciende sola tras el corte.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>C-04 — Corte de energía abrupto: base y archivos de estado íntegros <span class='nota'>(En seco (sin vapor) · A2 (tanda 3))</span></td></tr><tr><th>Objetivo</th><td>Sin UPS, un corte (incluso mientras se escribe) no daña la base ni los archivos de estado.</td></tr><tr><th>Precondiciones</th><td>PREPARADO, con al menos un ciclo en el historial. Copia de seguridad de <code>data/</code>.</td></tr><tr><th>Pasos</th><td><ol><li>Cortar la energía del PC con el interruptor (sin apagar), durante una calibración o un cambio de parámetro.</li><li>Restaurar y arrancar.</li><li>Revisar Historial, la calibración y <code>data/</code> (sin archivos <code>.tmp</code> pendientes).</li></ol></td></tr><tr><th>Resultado esperado</th><td>Arranca sin avisos de base corrupta; el historial está completo hasta el último ciclo cerrado; la calibración y los parámetros están íntegros (la versión anterior o la nueva, nunca truncados).</td></tr><tr><th>Criterio</th><td>Aprobado si la base abre (sin BD_BLOQUEADA), la calibración se lee y el contador de ciclos sigue consecutivo.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>C-05 — Arranque con cámara no segura: confirmar estado seguro sin técnico <span class='nota'>(En seco (sin vapor) · T1 (tanda 5), P-10)</span></td></tr><tr><th>Objetivo</th><td>Tras un corte con la cámara caliente, el operador lleva el equipo a seguro sin rol técnico.</td></tr><tr><th>Precondiciones</th><td>Simular cámara no segura al arrancar (sensor Principal calentado &gt; temp_max_apertura) con un ciclo previo interrumpido en la BD (o cortar la energía en pleno ciclo de prueba en seco).</td></tr><tr><th>Pasos</th><td><ol><li>Arrancar el software.</li><li>Observar &quot;NO ABRIR&quot; y el aviso de estado seguro.</li><li>Pulsar el botón que ofrece la UI (debe ser &quot;Confirmar y llevar a estado seguro&quot;, no &quot;Reconocer falla&quot;).</li><li>Dejar enfriar.</li></ol></td></tr><tr><th>Resultado esperado</th><td>El ciclo previo aparece como INTERRUMPIDO (&quot;la carga NO está estéril&quot;); no se reanuda; el botón correcto funciona sin sesión; al quedar segura vuelve a PREPARACION.</td></tr><tr><th>Criterio</th><td>Aprobado si no se reanuda nada, el botón correcto aparece y no se exige técnico.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>C-05b — Arranque sin sensor de presión de cámara: sin bloqueos (H1, H2, H5, H6, H8) <span class='nota'>(En seco (sin vapor) · S9 D9-1.1 a 1.5 (tanda 9))</span></td></tr><tr><th>Objetivo</th><td>Con el transmisor de presión de cámara desconectado (equipo de pruebas sin sensores), el arranque no deja el equipo bloqueado.</td></tr><tr><th>Precondiciones</th><td>Lazo del transmisor de presión de cámara desconectado. Paro de emergencia sin pulsar.</td></tr><tr><th>Pasos</th><td><ol><li>Arrancar el software.</li><li>Revisar la tarjeta de alarmas de Preciclo y la campana.</li><li>Pulsar el avatar e iniciar sesión como técnico; entrar y salir del modo prueba.</li><li>Cambiar el programa seleccionado.</li><li>Intentar iniciar un ciclo.</li><li>Apagar el equipo desde OPCIONES.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Sin botón de confirmación ni texto «Paro liberado»; alarmas SEN-06 (presión de cámara sin lectura) y CIC-10 «Estado seguro detenido» con el motivo «Sensor de presión de cámara sin lectura: sin el sensor de presión de cámara no se puede llevar la cámara a estado seguro. Revise la conexión del sensor de presión de cámara o llame a servicio técnico» (texto de la tanda 10, D10-3; ver C-05i); NO ABRIR; ninguna válvula del protocolo abierta. El login, el modo prueba, el cambio de programa y el apagado se permiten; el inicio de ciclo queda rechazado. Revisión ★ SAF-01 (tanda 9): en el modo prueba, sin presión de cámara (o con el estado seguro activo) NO se encienden <code>abrir_puerta_N</code> ni <code>desbloqueo_puerta_N</code> (mensaje «No se puede desbloquear ni abrir la puerta…»), ni <code>descompresion_rapida</code>, <code>descompresion_chaqueta</code> ni <code>vapor_camara</code> mientras el estado seguro siga activo (mensaje «No se puede encender esta salida: la cámara se está llevando a estado seguro»). **En el equipo de pruebas sin sensores esto impide probar la apertura de puertas desde Entradas / Salidas** (ver C-05g).</td></tr><tr><th>Criterio</th><td>Aprobado si login, modo prueba, cambio de programa y apagado funcionan y el ciclo no inicia.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>C-05c — Arranque con la cámara en vacío: aire atmosférico, sin confirmación <span class='nota'>(En seco (bomba de vacío) · S9 D9-1.1 (tanda 9))</span></td></tr><tr><th>Objetivo</th><td>Al arrancar con la cámara bajo la atmosférica − brecha, el protocolo abre el aire atmosférico (nunca la lenta mientras haya vacío), sin confirmación.</td></tr><tr><th>Precondiciones</th><td>Hacer vacío en la cámara en modo prueba (puerta cerrada) y cortar la energía con la cámara en vacío.</td></tr><tr><th>Pasos</th><td><ol><li>Arrancar el software.</li><li>Observar las salidas <code>aire_admosferico_camara</code>, <code>descompresion_lenta</code> y <code>descompresion_rapida</code>.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Se abre el aire atmosférico hasta la presión atmosférica; no se pide confirmación; al quedar segura vuelve a PREPARACION.</td></tr><tr><th>Criterio</th><td>Aprobado si abre el aire atmosférico sin confirmación y la rápida no abre.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>C-05d — Paro real pulsado y liberado durante el estado seguro del arranque: sí pide confirmación <span class='nota'>(En seco · S9 D9-1.2 (tanda 9))</span></td></tr><tr><th>Objetivo</th><td>La confirmación se exige solo tras un paro real visto en este encendido, y entonces sí dice «Paro liberado».</td></tr><tr><th>Precondiciones</th><td>Como C-05, con el estado seguro del arranque en curso.</td></tr><tr><th>Pasos</th><td><ol><li>Pulsar el paro de emergencia; esperar 5 s; liberarlo.</li><li>Observar la tarjeta de alarmas y las salidas durante 1 minuto sin confirmar.</li><li>Pulsar «Confirmar y llevar a estado seguro» (sin sesión).</li></ol></td></tr><tr><th>Resultado esperado</th><td>Tras liberar: «Paro de emergencia liberado — estado seguro pendiente», aviso «Paro liberado…» y el botón; ninguna salida de proceso se mueve hasta confirmar; al confirmar sigue solo por la lenta.</td></tr><tr><th>Criterio</th><td>Aprobado si pide confirmación tras el paro y no antes.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>C-05e — Cambio de programa y modo prueba con el estado seguro en curso <span class='nota'>(En seco · S9 D9-1.3 (tanda 9; revierte SAF-03 de T6))</span></td></tr><tr><th>Objetivo</th><td>Con el estado seguro activo se puede cambiar de programa y entrar al modo prueba sin relajar la seguridad.</td></tr><tr><th>Precondiciones</th><td>Como C-05 (cámara caliente, estado seguro en curso), con un ciclo interrumpido de un programa con <code>temp_max_apertura</code> menor que la del programa al que se cambiará.</td></tr><tr><th>Pasos</th><td><ol><li>Cambiar el programa seleccionado a otro con otra sonda Principal o mayor temperatura de apertura.</li><li>Verificar que NO ABRIR sigue y que la puerta no abre aunque la sonda Principal del programa nuevo ya esté fría.</li><li>Entrar al modo prueba (técnico): observar que el protocolo se pausa (todas las salidas en 0).</li><li>En Entradas / Salidas intentar encender <code>desbloqueo_puerta_1</code>, <code>abrir_puerta_1</code>, <code>descompresion_rapida</code>, <code>descompresion_chaqueta</code>, <code>vapor_camara</code>, <code>aire_comprimido_camara</code>, <code>vapor_generador</code> y <code>vapor_caldera</code> (revisión ★ pasada 2, P-a); encender <code>descompresion_lenta</code> y <code>vapor_chaqueta</code>. Con el atrapamiento activo (si la puerta lo tiene), intentar <code>cerrar_puerta_1</code>.</li><li>Salir del modo prueba: el protocolo se reanuda solo.</li><li>Intentar iniciar un ciclo.</li></ol></td></tr><tr><th>Resultado esperado</th><td>El cambio se acepta; la seguridad sigue usando la sonda y la temperatura de apertura del programa del ciclo interrumpido. En el modo prueba (revisión ★ SAF-01 y P-a, DECISIÓN SIN CONFIRMAR): las ocho salidas del paso 4 se rechazan con su mensaje y, si alguna estaba encendida, el lazo la apaga en el siguiente tick (queda <code>salida_prueba_cortada</code> en la bitácora); la lenta y el vapor de chaqueta sí encienden; el cierre con atrapamiento no se convierte en apertura. Tras el modo prueba la lenta vuelve a abrir sola; el ciclo no inicia mientras el estado seguro siga.</td></tr><tr><th>Criterio</th><td>Aprobado si la puerta no abre (ni por el programa nuevo ni desde el modo prueba) antes de que la sonda del ciclo interrumpido esté bajo su temperatura de apertura y la presión en la banda atmosférica.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>C-05f — Coherencia puerta-presión (SEN-10) <span class='nota'>(En seco · S9 D9-1.6 (tanda 9))</span></td></tr><tr><th>Objetivo</th><td>Con la puerta abierta, una presión de cámara fuera de la banda atmosférica se detecta como incoherencia (calibración, referencia atmosférica o sensor de puerta).</td></tr><tr><th>Precondiciones</th><td>Fuera de ciclo, puerta abierta. Presión de referencia (<code>presion_admosferica</code>) cambiada a propósito en Parámetros del equipo a un valor alejado de la real más de <code>rango_presion_atm</code> (o simular la presión con el calibrador en el lazo).</td></tr><tr><th>Pasos</th><td><ol><li>Observar la tarjeta de alarmas durante 5 s.</li><li>Con SEN-10 activa, CERRAR la puerta (sin restaurar la referencia): observar 10 s e intentar iniciar un ciclo.</li><li>Abrir de nuevo la puerta, restaurar la referencia (o el valor del calibrador) y observar.</li><li>Con la referencia mal configurada y la puerta cerrada desde el principio, observar 10 s.</li></ol></td></tr><tr><th>Resultado esperado</th><td>En unas 3 lecturas aparece SEN-10 «Presión de cámara incoherente con la puerta abierta» (ALARMA, bloquea el inicio) con las causas posibles en la acción. Revisión ★ SAF-02 (tanda 9): al cerrar la puerta SEN-10 NO se despeja y el inicio sigue rechazado (con la puerta cerrada no hay referencia atmosférica); solo se despeja sola con 3 lecturas coherentes con la puerta ABIERTA. Con la puerta cerrada desde el principio no aparece. Durante un ciclo nunca aparece. En el modo prueba no se evalúa.</td></tr><tr><th>Criterio</th><td>Aprobado si aparece, sigue al cerrar la puerta, se despeja sola con la puerta abierta y coherente, y no aparece con la puerta cerrada desde el principio.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>C-05g — Modo prueba con la cámara no segura: apertura de puertas bloqueada (SAF-01) <span class='nota'>(En seco · S9, revisión ★ SAF-01 (tanda 9; DECISIÓN SIN CONFIRMAR, excepción nueva a D-ES-15))</span></td></tr><tr><th>Objetivo</th><td>En el modo prueba no se puede desbloquear ni abrir una puerta con la cámara no segura (presión fuera de la banda atmosférica, temperatura sobre la de apertura o sin lectura), aunque no haya estado seguro en curso.</td></tr><tr><th>Precondiciones</th><td>Fuera de ciclo, sin estado seguro activo, cámara segura (presión atmosférica, Principal frío). Puerta con actuador (<code>AdvancedDoor</code>).</td></tr><tr><th>Pasos</th><td><ol><li>Entrar al modo prueba; encender y apagar <code>desbloqueo_puerta_1</code> y <code>abrir_puerta_1</code>: deben funcionar.</li><li>Con la puerta cerrada, desconectar el lazo del transmisor de presión de cámara (o subir la presión con el calibrador sobre atm + <code>rango_presion_atm</code>).</li><li>Intentar de nuevo <code>desbloqueo_puerta_1</code> y <code>abrir_puerta_1</code>.</li><li>Si alguna quedó encendida antes del paso 2, observar que el lazo la apaga.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Paso 1 aceptado. Paso 3 rechazado con «No se puede desbloquear ni abrir la puerta: la cámara no es segura…». Paso 4: apagada en el tick siguiente y <code>salida_prueba_cortada</code> en la bitácora.</td></tr><tr><th>Criterio</th><td>Aprobado si con la cámara no segura ninguna orden de prueba desbloquea ni abre la puerta.</td></tr><tr><th>Nota</th><td>en el equipo de pruebas SIN sensores la cámara nunca es segura: la apertura de puertas no se puede probar desde el modo prueba (PREGUNTA PARA CRISTIAN en el informe S9).</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>C-05h — Estado seguro con la trama AI vencida (TMG-02) <span class='nota'>(En seco · S9, revisión ★ TMG-02 (tanda 9))</span></td></tr><tr><th>Objetivo</th><td>Si el módulo E/S sigue mandando entradas digitales pero deja de mandar las analógicas, el estado seguro no toma la presión congelada como vigente.</td></tr><tr><th>Precondiciones</th><td>Estado seguro en curso (C-05). Desde la tanda 20 (solo Modbus) las lecturas de AI y DI van en el mismo sondeo y no se pueden suspender por separado con los módulos M31-U reales: se ejecuta solo con un simulador de los módulos (las pruebas automáticas lo cubren); con el equipo real, marcar «No ejecutada (no aplica con M31-U)». Donde dice tramas <code>AI:</code>, entiéndase las lecturas de AI.</td></tr><tr><th>Pasos</th><td><ol><li>Suspender las tramas <code>AI:</code> durante 10 s; observar la tarjeta de alarmas y las salidas.</li><li>Reanudarlas.</li><li>Repetir el paso 1 con un programa de líquidos en modo 4/5 durante el enfriamiento con contrapresión (estado seguro tras un fallo en DESCOMPRESION, y también con la confirmación del fallo pendiente en CICLO).</li><li>Con la cámara segura y fuera de ciclo, suspender las tramas <code>AI:</code> e intentar abrir la puerta; observar «NO ABRIR» en Preciclo.</li><li>(Revisión ★ pasada 3, R3-A1) Con un programa de líquidos en modo 4/5 y la cámara presurizada, suspender las tramas <code>AI:</code> y CANCELAR el ciclo; esperar 10 s y reanudar las tramas.</li></ol></td></tr><tr><th>Resultado esperado</th><td>En menos de 2 s aparece CIC-10 con el motivo de presión de cámara sin lectura; no se abre aire comprimido, aire atmosférico ni ninguna válvula nueva; lo que ya estaba abierto (la lenta) sigue igual; el estado seguro no termina aunque la última presión fuera atmosférica. Revisión ★ pasada 2 (R2-M1): el protocolo NO pasa a «solo la lenta» por esto y una carga líquida sellada con contrapresión no se ventea; al volver las tramas, con 3 tramas válidas se retira el motivo y el protocolo sigue donde estaba. Paso 4 (R2-M3, R3-M1): la puerta no abre (cámara no segura con la presión no vigente) ni por botón ni por apertura automática, y Preciclo muestra «NO ABRIR». Paso 5: mientras no hay tramas, ninguna válvula abre; al volver, el protocolo aplica la contrapresión (aire comprimido) con la lenta cerrada, nunca ventea el líquido por la lenta.</td></tr><tr><th>Criterio</th><td>Aprobado si sin tramas AI no termina el estado seguro, no abre nada nuevo, no ventea una carga líquida sellada y la puerta no abre.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>C-05i — Arranque sin sensor de presión de cámara: texto de CIC-10 según la causa <span class='nota'>(En seco (sin vapor) · T10 D10-3 (tanda 10))</span></td></tr><tr><th>Objetivo</th><td>Con la presión de cámara sin lectura, el motivo y la acción de CIC-10 dicen que sin el sensor de presión de cámara no se puede llevar la cámara a estado seguro y piden revisar su conexión o llamar a servicio técnico; no mencionan la sonda Principal. Con la causa de sonda Principal el texto no cambia.</td></tr><tr><th>Precondiciones</th><td>Lazo del transmisor de presión de cámara desconectado (equipo de pruebas sin sensores, igual que C-05b). Paro de emergencia sin pulsar. Idioma en español.</td></tr><tr><th>Pasos</th><td><ol><li>Arrancar el software y esperar la pantalla de Preciclo.</li><li>Leer la fila de CIC-10 en la tarjeta «Alarmas y avisos» de Preciclo.</li><li>Abrir la campana: leer el aviso del estado seguro detenido (grupo Emergencia) y la fila de CIC-10.</li><li>Cambiar el idioma a inglés (OPCIONES) y repetir los pasos 2 y 3.</li><li>(Contraprueba, causa sonda Principal) Con el transmisor de presión conectado y la sonda Principal desconectada, provocar el estado seguro detenido por la sonda (C-05 con el Principal sin lectura) y leer el mismo aviso.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Pasos 2 y 3: «Sensor de presión de cámara sin lectura: sin el sensor de presión de cámara no se puede llevar la cámara a estado seguro. Revise la conexión del sensor de presión de cámara o llame a servicio técnico.» (en la fila de alarmas, seguido de «La cámara sigue sin considerarse segura.»); no aparece «Revise la sonda Principal…» ni el botón «Asignar sonda Principal». Paso 4: el aviso de la campana dice «Chamber pressure sensor without reading: without the chamber pressure sensor the chamber cannot be brought to a safe state. Check the chamber pressure sensor connection or call technical service.» (la fila de la lista de alarmas sigue en español: pendiente conocido de la tanda 9, CAP9). Paso 5: el texto de la sonda Principal es el de siempre («Revise la sonda Principal o asigne otra sonda como Principal en OPCIONES › Parámetros del ciclo › Sensores.») con su botón. El comportamiento de C-05b no cambia (NO ABRIR, sin bloquear login, modo prueba, cambio de programa ni apagado).</td></tr><tr><th>Criterio</th><td>Aprobado si sin presión de cámara ningún texto de CIC-10 menciona la sonda Principal y sí el sensor de presión de cámara, en Preciclo y en la campana, y con la sonda Principal el texto no cambió.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>C-06 — COM-02/COM-03 persisten hasta DESPEJAR en el panel de notificaciones <span class='nota'>(En seco (sin vapor) · T2 P-5 (tanda 6))</span></td></tr><tr><th>Objetivo</th><td>Una falla de comunicación no se borra sola al salir de FALLA.</td></tr><tr><th>Precondiciones</th><td>Ciclo de prueba en seco; desconectar el cable de red de los módulos para provocar COM-03; reconectar.</td></tr><tr><th>Pasos</th><td><ol><li>Confirmar la falla y volver a PREPARACION.</li><li>Abrir la campana: COM-03 sigue.</li><li>Pulsar DESPEJAR en la fila de la alarma.</li></ol></td></tr><tr><th>Resultado esperado</th><td>COM-03 sigue visible hasta DESPEJAR; tras despejar desaparece y queda en bitácora.</td></tr><tr><th>Criterio</th><td>Aprobado si no se despeja sola y el botón funciona fuera de ciclo.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>C-07 — DESPEJAR de COM-02/03 solo con el enlace de vuelta en ok <span class='nota'>(En seco (sin vapor) · Q1 T2-b (tanda 7); complementa C-06)</span></td></tr><tr><th>Objetivo</th><td>El operador no puede despejar la alarma de comunicación mientras el enlace no se recupere.</td></tr><tr><th>Precondiciones</th><td>Como C-06: ciclo de prueba en seco y COM-03 provocada desconectando el cable de red de los módulos; confirmar la falla y volver a PREPARACION con el módulo E/S aún desconectado.</td></tr><tr><th>Pasos</th><td><ol><li>Con el módulo E/S aún desconectado, pulsar DESPEJAR en el panel de notificaciones.</li><li>Reconectar el módulo E/S y esperar ~2 s (3 lecturas vigentes).</li><li>Pulsar DESPEJAR de nuevo, sin iniciar sesión.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Primer intento: rechazado con &quot;No se puede despejar: el enlace con el módulo E/S todavía no ha vuelto a la normalidad&quot;; la alarma sigue. Segundo intento: se despeja sin pedir sesión.</td></tr><tr><th>Criterio</th><td>Aprobado si no se despeja sin enlace y sí se despeja sin sesión con el enlace ok.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>F-14 — DESPEJAR de COM-02/03 exige tramas DI nuevas, no solo tiempo <span class='nota'>(En seco (sin vapor) · S2a D8-2.9 (tanda 8))</span></td></tr><tr><th>Objetivo</th><td>DESPEJAR se acepta solo tras 3 tramas DI distintas y nuevas con el enlace en &quot;ok&quot;.</td></tr><tr><th>Precondiciones</th><td>COM-02 activa tras una desconexión en ciclo (o provocada en seco con un ciclo de prueba).</td></tr><tr><th>Pasos</th><td><ol><li>Reconectar el cable de red y pulsar DESPEJAR de inmediato.</li><li>Esperar 2-3 s y volver a pulsar DESPEJAR.</li></ol></td></tr><tr><th>Resultado esperado</th><td>El primer intento se rechaza con el motivo del enlace; tras unas 3 tramas DI (≈0,3 s con el sondeo Modbus de 0,1 s) se acepta.</td></tr><tr><th>Criterio</th><td>Aprobado si no se despeja antes de que el módulo E/S envíe lecturas DI nuevas.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>C-08 — Rechazo de DESPEJAR con texto del catálogo <span class='nota'>(En seco (sin vapor) · S2b D8-2.15 (tanda 8); complementa C-07)</span></td></tr><tr><th>Objetivo</th><td>El rechazo de DESPEJAR se muestra en el panel de notificaciones con texto legible, no con el texto técnico de la petición.</td></tr><tr><th>Precondiciones</th><td>Como C-07 (COM-03 activa con el módulo E/S desconectado, en PREPARACION).</td></tr><tr><th>Pasos</th><td><ol><li>Pulsar DESPEJAR con el módulo E/S aún desconectado.</li><li>Cerrar y volver a abrir el panel de notificaciones.</li><li>Cambiar el idioma a inglés y repetir el paso 1.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Bajo el título del panel: &quot;No se puede despejar: el enlace con el módulo E/S todavía no ha vuelto a la normalidad.&quot; (en inglés: &quot;Cannot clear: ...&quot;). Al cerrar el panel el mensaje desaparece. El panel de Equipo no muestra &quot;apagado rechazado&quot;.</td></tr><tr><th>Criterio</th><td>Aprobado si nunca aparece un texto del tipo &quot;409 Client Error&quot;.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<h2>Bloque D. Sensores, parámetros y pantallas (en seco)</h2>
<table class='prueba'><tr class='cab'><td colspan='2'>D-01 — Roles de sensor: Principal / Referencias / No en uso <span class='nota'>(En seco (sin vapor) · §5.5 (T3, T12))</span></td></tr><tr><th>Objetivo</th><td>La asignación de roles se guarda y un sensor en uso sin lectura impide iniciar.</td></tr><tr><th>Precondiciones</th><td>Sesión de técnico, PREPARADO.</td></tr><tr><th>Pasos</th><td><ol><li>OPCIONES › Parámetros del ciclo › Sensores de temperatura: poner Cámara 2 como Referencia en Instrumental 121.</li><li>Desconectar la sonda Cámara 2.</li><li>Intentar iniciar Instrumental 121.</li><li>Dejar Cámara 2 en No en uso y volver a intentar.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Con Cámara 2 en uso y sin lectura: inicio rechazado. En No en uso: no genera alarma ni bloquea.</td></tr><tr><th>Criterio</th><td>Aprobado si el inicio se bloquea solo cuando el sensor está en uso.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-02 — Parámetros: técnico edita en PREPARADO, rechazado en ciclo <span class='nota'>(En seco (sin vapor) · §5.9 (T10, T12))</span></td></tr><tr><th>Objetivo</th><td>La edición queda auditada y se rechaza durante un ciclo.</td></tr><tr><th>Precondiciones</th><td>Sesión de técnico.</td></tr><tr><th>Pasos</th><td><ol><li>Editar un parámetro en PREPARADO y guardar.</li><li>Iniciar un ciclo e intentar editar.</li></ol></td></tr><tr><th>Resultado esperado</th><td>En PREPARADO se guarda y queda la última modificación; en ciclo, rechazado.</td></tr><tr><th>Criterio</th><td>Aprobado si ambos comportamientos se cumplen.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-03 — Calibración con límites de plausibilidad <span class='nota'>(En seco (sin vapor) · S3a)</span></td></tr><tr><th>Objetivo</th><td>Una calibración imposible se rechaza; una corrección grande pide confirmación.</td></tr><tr><th>Precondiciones</th><td>Sesión de técnico. Patrón de temperatura y de presión.</td></tr><tr><th>Pasos</th><td><ol><li>Calibrar temp_camara con dos puntos normales (corrección &lt; 5 °C).</li><li>Intentar una corrección de 20 °C.</li></ol></td></tr><tr><th>Resultado esperado</th><td>La primera se aplica y se audita; la segunda se rechaza como no plausible.</td></tr><tr><th>Criterio</th><td>Aprobado si no se puede guardar una calibración absurda. (Depende de S3a.)</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-04 — Pantallas: navegación, campana y legibilidad <span class='nota'>(En seco (sin vapor) · §5.11; U1; U2)</span></td></tr><tr><th>Objetivo</th><td>La navegación es uniforme y los textos y áreas táctiles son usables en el equipo real.</td></tr><tr><th>Precondiciones</th><td>Las dos pantallas encendidas.</td></tr><tr><th>Pasos</th><td><ol><li>Preciclo → Menú → Iniciar sesión → OPCIONES y volver con Atrás paso a paso; luego con Home de un toque.</li><li>Abrir la campana con alarmas activas.</li><li>Salir con Home con sesión abierta y esperar 5 min sin tocar pantallas con sesión.</li><li>Revisar tamaño de textos y botones (avisos, login sin BD, asistente, Opciones).</li></ol></td></tr><tr><th>Resultado esperado</th><td>Atrás regresa a la anterior sin cerrar sesión; Home a la principal; la sesión vence a los 5 min aunque se use la preciclo.</td></tr><tr><th>Criterio</th><td>Aprobado si no hay pantallas sin salida ni textos/botones inutilizables.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-05 — Cambio de programa: permitido en FALLA, rechazado con algo en curso <span class='nota'>(En seco (sin vapor) · S2)</span></td></tr><tr><th>Objetivo</th><td>El cambio de programa sin sesión sigue la decisión 2 y queda en la bitácora.</td></tr><tr><th>Precondiciones</th><td>Equipo en FALLA (p. ej. tras C-02).</td></tr><tr><th>Pasos</th><td><ol><li>Cambiar de programa sin sesión.</li><li>Pulsar el paro e intentar cambiar.</li></ol></td></tr><tr><th>Resultado esperado</th><td>En FALLA se acepta; con paro (o estado seguro pendiente) se rechaza. Ambos quedan en <code>audit_log</code>.</td></tr><tr><th>Criterio</th><td>Aprobado si la bitácora tiene <code>PROGRAMA_SELECCIONADO</code> y <code>PROGRAMA_SELECCION_RECHAZADA</code>.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-06 — Próximo mantenimiento: cálculo, registro y aviso <span class='nota'>(En seco (sin vapor) · M1 (tanda 3))</span></td></tr><tr><th>Objetivo</th><td>El próximo mantenimiento se calcula desde la instalación, se registra y nunca bloquea un ciclo.</td></tr><tr><th>Precondiciones</th><td>Sesión de técnico. Intervalos por defecto DEFINITIVOS (aprobados 20-oct-2026): 365 días y 1000 ciclos, contados desde la instalación; vence por lo que ocurra primero.</td></tr><tr><th>Pasos</th><td><ol><li>Ver Menú Principal: tarjeta Próximo mantenimiento, su ventana e Información del equipo.</li><li>OPCIONES › Mantenimiento: Registrar mantenimiento realizado (preventivo).</li><li>Con <code>intervalo_dias</code> muy bajo (p. ej. 1) y el reloj adelantado, comprobar &quot;VENCIDO&quot; y el aviso en la campana; iniciar un ciclo.</li><li>Con el reloj anterior a la instalación, abrir la ventana de mantenimiento.</li><li>OPCIONES › Mantenimiento › Intervalos: ver 365 días y 1000 ciclos; cambiar los días a 200 con el teclado numérico y Guardar; poner 0 en ciclos (No aplica); comprobar que un valor fuera de rango se rechaza y que un operador (sin sesión técnica) no puede editar.</li><li>Con el programa en marcha, adelantar el reloj de Windows más de un día y reabrir la ventana de mantenimiento.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Fecha = instalación + 365 días (o 1000 ciclos desde la instalación, lo primero). Tras registrar, la base es esa fecha y ese contador. Vencido: aviso SIS-04 en la campana y el ciclo se inicia igual. Reloj anterior a la instalación o adelantado: &quot;—&quot; (no un valor falso) y el registro se rechaza con su motivo. Los intervalos editados quedan auditados.</td></tr><tr><th>Criterio</th><td>Aprobado si nunca se bloquea un ciclo por el mantenimiento, no se muestra una fecha falsa y solo técnico/ingeniero editan los intervalos.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-07 — Calibración y Entradas/Salidas desde el ejecutable (engrane) <span class='nota'>(En seco (sin vapor) · C1 (tanda 3); S3a)</span></td></tr><tr><th>Objetivo</th><td>El menú de ajustes (PySide) abre con el ejecutable, se autentica con el backend y respeta roles y plausibilidad.</td></tr><tr><th>Precondiciones</th><td>Ejecutable instalado. Usuario técnico e ingeniero. Patrón de temperatura.</td></tr><tr><th>Pasos</th><td><ol><li>Tocar el engrane; iniciar sesión en el menú de ajustes (técnico).</li><li>Entradas/Salidas › Temperaturas › calibrar con dos puntos normales; luego una corrección de 20 °C; luego una grande confirmable.</li><li>Modo prueba: encender una salida segura; cerrar la ventana con &quot;✕ Salir&quot;.</li><li>Iniciar un ciclo e intentar abrir calibración/modo prueba.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Abre sin error (si no abre: revisar <code>scipy</code> en el spec). Calibración normal se guarda y audita; la absurda se rechaza con el motivo (no como fallo de conexión); la grande pide confirmación explícita. Al salir, el modo prueba termina. En ciclo, rechazado.</td></tr><tr><th>Criterio</th><td>Aprobado si ninguna escritura es posible sin sesión ni en ciclo y los rechazos muestran el motivo real.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-08 — Programas de usuario persistentes con el ejecutable <span class='nota'>(En seco (sin vapor) · C2 (tanda 3))</span></td></tr><tr><th>Objetivo</th><td>Lo que el técnico edita en los programas de usuario no se pierde al cerrar ni al actualizar.</td></tr><tr><th>Precondiciones</th><td>Ejecutable instalado en Archivos de programa. Sesión de técnico.</td></tr><tr><th>Pasos</th><td><ol><li>Editar un parámetro de un programa de usuario y cerrar el software.</li><li>Reabrir y comprobar el valor.</li><li>Reemplazar la carpeta del programa por una versión nueva y comprobar de nuevo.</li><li>Dañar a propósito un archivo de usuario (<code>%ProgramData%\Especifika\Autoclave\programa\autoclave\cycles\user\*.json</code>) y reiniciar.</li></ol></td></tr><tr><th>Resultado esperado</th><td>El valor editado se conserva tras cerrar y tras actualizar; <code>factory</code> es solo lectura. Con el archivo dañado, aviso de arranque y se usa el programa de fábrica (nunca un ciclo inválido).</td></tr><tr><th>Criterio</th><td>Aprobado si no se pierde ninguna edición y un programa dañado jamás corre.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-09 — Menú Principal sin la tarjeta de secado; CIC-10 indica qué hacer <span class='nota'>(En seco (sin vapor) · S4; U5 (tanda 3))</span></td></tr><tr><th>Objetivo</th><td>La tarjeta &quot;Tiempo adicional de secado&quot; ya no existe, y un estado seguro detenido indica cómo recuperarlo.</td></tr><tr><th>Precondiciones</th><td>Equipo con el estado seguro detenido por el Principal sin lectura (desconectar la sonda Principal tras un ciclo en operación, o simulador).</td></tr><tr><th>Pasos</th><td><ol><li>Abrir el Menú Principal y revisar la fila de Reportes e Información (iconos incluidos).</li><li>Con el estado seguro detenido, abrir la campana: leer el aviso y pulsar &quot;Asignar sonda Principal&quot;.</li><li>En OPCIONES › Parámetros del ciclo › Sensores, asignar otra sonda con lectura como Principal.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Reportes e Información a mitad de ancho cada una, con iconos. El aviso dice &quot;Revise la sonda Principal o asigne otra…&quot;; NO ABRIR sigue vigente. Con otra sonda con lectura y no más fría que las demás, el protocolo continúa; si es más fría, sigue detenido.</td></tr><tr><th>Criterio</th><td>Aprobado si no hay ninguna forma de declarar la cámara segura a mano y el cambio de sonda solo libera con una lectura segura.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-10 — Selector de ciclo en Preciclo <span class='nota'>(En seco (sin vapor) · B6 (tanda 4))</span></td></tr><tr><th>Objetivo</th><td>El operador cambia de programa tocando el recuadro &quot;Programa&quot;; los 3 más usados salen primero.</td></tr><tr><th>Precondiciones</th><td>Equipo en PREPARADO, sin ciclo en curso. Historial con ciclos de al menos 2 programas (o equipo sin historial).</td></tr><tr><th>Pasos</th><td><ol><li>Con el equipo en reposo, tocar el recuadro &quot;Programa&quot; (debe decir &quot;Toque para cambiar de ciclo&quot;).</li><li>Revisar el orden: primero los más usados (marca &quot;Más usado&quot;), después el resto 1-2-3-4.</li><li>Elegir otro programa; comprobar que el número y el nombre cambian y que sigue elegido tras volver al reposo.</li><li>Iniciar un ciclo y tocar el recuadro; con el paro pulsado o un estado seguro pendiente, también.</li><li>Repetir sin historial (base nueva): orden 1-2-3-4 y sin marcas.</li></ol></td></tr><tr><th>Resultado esperado</th><td>La ventana lista número, nombre y temperatura/tiempo; elegir usa el mismo cambio de programa de siempre (queda <code>PROGRAMA_SELECCIONADO</code> en <code>audit_log</code>, origen <code>puerta_N</code>). En ciclo, con paro o estado seguro el recuadro no es tocable. Si el backend rechaza, la ventana muestra el motivo.</td></tr><tr><th>Criterio</th><td>Aprobado si no se puede cambiar de programa en ciclo, el orden por uso es correcto y ningún rechazo se muestra como fallo genérico.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-11 — Aviso de impresora desconectada al arrancar <span class='nota'>(En seco (sin vapor) · B5 (tanda 4))</span></td></tr><tr><th>Objetivo</th><td>Si la impresora está habilitada y desconectada, el equipo avisa sin bloquear nada.</td></tr><tr><th>Precondiciones</th><td>Impresora térmica instalada en Windows como <code>Impresora_Termica</code>. Sesión de técnico para la bandera (<code>GET/PUT /printer/config</code>).</td></tr><tr><th>Pasos</th><td><ol><li>Con la impresora conectada, arrancar el software: no debe haber aviso.</li><li>Cerrar el software, desconectar el cable USB de la impresora y arrancar de nuevo.</li><li>Abrir la campana y revisar la bandeja de avisos de Preciclo: aviso &quot;Impresora no conectada&quot; (no en la barra superior).</li><li>Iniciar y terminar un ciclo con la impresora desconectada.</li><li>Conectar la impresora y reimprimir un ciclo del Historial: el aviso desaparece.</li><li>Con <code>habilitada = false</code> (<code>PUT /printer/config</code>), arrancar sin impresora.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Desconectada y habilitada: aviso de baja prioridad (SIS-05) en la campana y en Preciclo; no impide iniciar ni cerrar el ciclo. Se limpia con una impresión exitosa. Deshabilitada: ni verificación ni aviso. No retrasa el arranque.</td></tr><tr><th>Criterio</th><td>Aprobado si el aviso aparece solo con la impresora desconectada y habilitada y nunca bloquea un ciclo.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-12 — Caducidad de la sesión por inactividad (5 min) <span class='nota'>(En seco (sin vapor) · B7 (tanda 4))</span></td></tr><tr><th>Objetivo</th><td>Un token sin actividad caduca en el backend con el mismo plazo que la UI, sin afectar al ciclo.</td></tr><tr><th>Precondiciones</th><td>Sesión de técnico en OPCIONES. Cronómetro.</td></tr><tr><th>Pasos</th><td><ol><li>Iniciar sesión y navegar por OPCIONES sin dejar de tocar la pantalla durante más de 6 min: la sesión debe seguir viva.</li><li>Dejar la pantalla sin tocar 5 min: la UI vuelve al Login/Reposo con &quot;Sesión cerrada por inactividad&quot;.</li><li>En el menú del engrane (PySide), iniciar sesión, esperar 6 min sin actuar e intentar guardar un parámetro.</li><li>Con un ciclo en marcha, dejar caducar la sesión y observar el ciclo.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Con uso la sesión no caduca; sin uso, a los 5 min (la UI cierra y el backend rechaza el token con 401). En el engrane el guardado responde &quot;Sesión no válida o vencida&quot;. El ciclo en marcha no se interrumpe y &quot;Apagar equipo&quot; sigue permitido sin sesión.</td></tr><tr><th>Criterio</th><td>Aprobado si la caducidad nunca afecta al ciclo ni a las salidas y el operador debe volver a iniciar sesión.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-13 — Salida forzada del modo prueba huérfano (ingeniero) <span class='nota'>(En seco (sin vapor) · B8 (tanda 4))</span></td></tr><tr><th>Objetivo</th><td>Si el dueño del modo prueba ya no tiene sesión, un ingeniero puede terminarlo; el técnico no.</td></tr><tr><th>Precondiciones</th><td>Un técnico con el modo prueba activo (menú del engrane › Entradas/Salidas). Un ingeniero con sesión. Herramienta para llamar a <code>POST /io/test/force-exit</code> (no hay botón aún).</td></tr><tr><th>Pasos</th><td><ol><li>Con el técnico aún en sesión, intentar la salida forzada con el ingeniero: debe rechazarse (dueño vigente).</li><li>Dejar caducar la sesión del técnico (5 min) o cerrarla; con una sesión de técnico distinta intentar la salida forzada: 403.</li><li>Con el ingeniero, <code>POST /io/test/force-exit</code> con <code>{&quot;confirmar&quot;: true, &quot;motivo&quot;: &quot;...&quot;}</code>.</li><li>Revisar <code>audit_log</code> (<code>modo_prueba_salida_forzada</code>) y que todas las salidas estén apagadas.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Dueño vigente: 409. Técnico: 403. Ingeniero con dueño vencido y confirmación: el modo prueba termina, salidas en seguro; la bitácora dice quién fuerza, a quién y por qué.</td></tr><tr><th>Criterio</th><td>Aprobado si solo el ingeniero puede forzar, solo con el dueño sin sesión, con confirmación y con salidas apagadas.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-14 — Nombre &quot;Parámetros del equipo&quot; <span class='nota'>(En seco (sin vapor) · B4 (tanda 4))</span></td></tr><tr><th>Objetivo</th><td>El antiguo &quot;Parámetros del sistema&quot; se llama &quot;Parámetros del equipo&quot; en toda la interfaz visible.</td></tr><tr><th>Precondiciones</th><td>Sesión de técnico. Probar en español e inglés.</td></tr><tr><th>Pasos</th><td><ol><li>OPCIONES: revisar el nombre de la sección en el cajón y el título.</li><li>Menú del engrane (PySide): revisar el elemento del menú.</li><li>Cambiar el idioma a inglés y repetir.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Se lee &quot;Parámetros del equipo&quot; (en inglés &quot;Equipment parameters&quot;); no queda &quot;Parámetros del sistema&quot; en ninguna pantalla.</td></tr><tr><th>Criterio</th><td>Aprobado si no aparece el nombre antiguo en ninguna pantalla ni idioma.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-15 — Interruptor &quot;Impresora habilitada&quot; <span class='nota'>(En seco (sin vapor) · P2 (tanda 5))</span></td></tr><tr><th>Objetivo</th><td>El aviso de impresora desconectada sigue al interruptor sin reiniciar.</td></tr><tr><th>Precondiciones</th><td>Técnico con sesión; impresora desconectada.</td></tr><tr><th>Pasos</th><td><ol><li>Con el interruptor en Sí: ver el aviso SIS-05 en la campana.</li><li>Poner el interruptor en No (OPCIONES › Parámetros del equipo).</li><li>Volver a Sí.</li><li>Revisar la bitácora.</li></ol></td></tr><tr><th>Resultado esperado</th><td>En No, el aviso desaparece; en Sí, reaparece en ≤ 5 s. Auditoría <code>impresora_configurada</code> con el usuario.</td></tr><tr><th>Criterio</th><td>Aprobado si el aviso sigue al interruptor y queda auditado.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-16 — Ajustes PySide: renovación del token y reingreso tras sesión vencida <span class='nota'>(En seco (sin vapor) · P3 (tanda 5))</span></td></tr><tr><th>Objetivo</th><td>Editar en PySide no pierde la sesión mientras se usa y, si venció, permite reingresar sin perder lo editado.</td></tr><tr><th>Precondiciones</th><td>Técnico con sesión en el menú de ajustes PySide (engranaje).</td></tr><tr><th>Pasos</th><td><ol><li>Trabajar en Calibración tocando la pantalla durante más de 6 min: la sesión sigue.</li><li>Dejar la ventana sin tocar 7 min, editar un parámetro de secado y Guardar.</li><li>En el diálogo, ingresar el MISMO usuario y su contraseña.</li><li>Repetir cancelando el diálogo.</li><li>Repetir ingresando OTRO usuario.</li></ol></td></tr><tr><th>Resultado esperado</th><td>En uso no caduca. Tras inactividad, Guardar pide login; con el mismo usuario guarda el valor editado; cancelado dice &quot;NO se guardó&quot;; otro usuario se rechaza.</td></tr><tr><th>Criterio</th><td>Aprobado si nunca se guarda sin sesión válida ni a nombre de otro usuario.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-17 — Parámetros del ciclo: defecto, sensores, entradas y gestión de programas <span class='nota'>(En seco (sin vapor) · O1 (tanda 5))</span></td></tr><tr><th>Objetivo</th><td>El flujo completo de Opciones › Parámetros del ciclo funciona con permisos correctos.</td></tr><tr><th>Precondiciones</th><td>Técnico con sesión, PREPARADO.</td></tr><tr><th>Pasos</th><td><ol><li>Programa → fase → parámetro: ver actual, por defecto, mín., máx., usuario y fecha del último cambio.</li><li>Cambiar un valor y luego tocar &quot;Por defecto&quot; y Guardar.</li><li>Sensores: intentar dejar 0 o 2 Principales (debe rechazar) y 3 Referencias (debe rechazar).</li><li>Entradas mostradas: elegir 1, 2 y 3 entradas; intentar 0.</li><li>Duplicar un programa con nombre nuevo; intentar duplicar con el mismo nombre de otro (rechazo).</li><li>Deshabilitar el duplicado: ya no aparece en Preciclo. Borrarlo.</li><li>Intentar borrar un programa de fábrica y el programa seleccionado (rechazo).</li><li>Iniciar un ciclo y, como técnico, intentar editar (bloqueado); como ingeniero sí.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Todo lo anterior se comporta como se indica y queda en la bitácora (<code>param_ciclo_cambio</code>, <code>programa_duplicado</code>, <code>programa_habilitado</code>, <code>programa_borrado</code>, <code>entradas_mostradas</code>). Nota: Preciclo aún muestra las entradas fijas (pendiente).</td></tr><tr><th>Criterio</th><td>Aprobado si ningún rechazo falta y la auditoría está completa.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-18 — Cambio de unidades: °F y psig/inHg en vacío y en presión <span class='nota'>(En operación (vapor) · U1 (tanda 5))</span></td></tr><tr><th>Objetivo</th><td>La presentación cambia sin alterar el control; psi nunca negativo.</td></tr><tr><th>Precondiciones</th><td>Técnico con sesión, fuera de ciclo. Patrón de presión conectado.</td></tr><tr><th>Pasos</th><td><ol><li>Opciones › Parámetros del equipo: elegir °F y psig/inHg.</li><li>Ver en las DOS pantallas que Preciclo cambia a °F y psig sin reiniciar.</li><li>Con la cámara en vacío (prevacío de un ciclo o bomba en modo prueba): la presión se muestra en inHg, positiva.</li><li>Con la cámara en presión (esterilización): psig ≈ patrón − P_atm.</li><li>Editar un parámetro de presión de vacío (p. ej. presion_baja_pulso_a) en inHg y verificar que el valor guardado en kPa abs es el esperado (bitácora).</li><li>Intentar cambiar las unidades con un ciclo en curso (rechazo).</li><li>Imprimir el ticket de un ciclo: cabecera &quot;Unidades: F, psig (v=inHg vacio)&quot; y vacíos con sufijo v.</li><li>Volver a °C y kPa.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Valores coherentes con el patrón (tolerancia de calibración); en vacío nunca un psi negativo; el ciclo se comporta igual que en °C/kPa.</td></tr><tr><th>Criterio</th><td>Aprobado si ninguna lectura convertida difiere del patrón más de lo tolerado y no hay valores negativos en psi.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-19 — Recorrido en inglés (solo verificación: R-06 sigue vigente) <span class='nota'>(En seco (sin vapor) · I1, I2, I3 (tanda 5))</span></td></tr><tr><th>Objetivo</th><td>Las pantallas, alarmas y el ticket se leen en inglés sin truncados.</td></tr><tr><th>Precondiciones</th><td>Ingeniero; idioma cambiado a inglés por <code>PUT /language</code> (no hay selector para el operador).</td></tr><tr><th>Pasos</th><td><ol><li>Recorrer arranque, login, preciclo, ciclo, Opciones.</li><li>Provocar una alarma (p. ej. puerta abierta).</li><li>Imprimir un ticket.</li><li>Volver a español.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Textos en inglés, sin cortes en 1024 px; la alarma muestra título y descripción en inglés; el ticket dice Date/Status/Operator. Anotar todo texto que siga en español.</td></tr><tr><th>Criterio</th><td>Informativo: lista de textos pendientes para la revisión de traducciones (F5).</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-20 — Ticket de ciclo INTERRUMPIDO dice CARGA NO ESTÉRIL <span class='nota'>(En seco (sin vapor) · T2 P-9 (tanda 6))</span></td></tr><tr><th>Objetivo</th><td>El ticket reimpreso de un ciclo interrumpido advierte que la carga no está estéril.</td></tr><tr><th>Precondiciones</th><td>Un ciclo INTERRUMPIDO en el historial (p. ej. el de C-05).</td></tr><tr><th>Pasos</th><td><ol><li>Reimprimir el ticket desde Historial en español.</li><li>Cambiar el idioma a inglés y reimprimir.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Aparece &quot;*** CARGA NO ESTÉRIL ***&quot; / &quot;*** LOAD NOT STERILE ***&quot; sin caracteres extraños.</td></tr><tr><th>Criterio</th><td>Aprobado si la leyenda aparece legible en ambos idiomas.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-21 — PySide: teclado en pantalla y reingreso tras sesión vencida <span class='nota'>(En seco (sin vapor) · C1a (tanda 6))</span></td></tr><tr><th>Objetivo</th><td>Sin teclado físico se puede ingresar, editar y reingresar en PySide, siempre con el mismo usuario.</td></tr><tr><th>Precondiciones</th><td>Sin teclado físico conectado. Técnico con sesión en el menú PySide.</td></tr><tr><th>Pasos</th><td><ol><li>Tocar un campo de texto y uno numérico (secado, calibración): abre el teclado táctil.</li><li>En el numérico con valor 1, teclear 2: debe quedar 2 (no 12); probar un valor fuera de rango.</li><li>Dejar vencer la sesión, editar y Guardar: el diálogo muestra el usuario fijo; ingresar la clave.</li><li>Repetir con la clave vacía (anotar el comportamiento; SAF-05 pendiente).</li></ol></td></tr><tr><th>Resultado esperado</th><td>El teclado abre una sola vez por toque; el rango se valida en vivo; el reingreso guarda a nombre del mismo usuario y no permite cambiarlo.</td></tr><tr><th>Criterio</th><td>Aprobado si todo se opera sin teclado físico y nunca se guarda a nombre de otro.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-22 — Admin ve Parámetros del equipo en solo lectura <span class='nota'>(En seco (sin vapor) · C1b (tanda 6))</span></td></tr><tr><th>Objetivo</th><td>El admin no modifica parámetros del equipo, impresora ni unidades.</td></tr><tr><th>Precondiciones</th><td>Sesión de admin.</td></tr><tr><th>Pasos</th><td><ol><li>Entrar a OPCIONES (abre en Usuarios) y luego a Parámetros del equipo.</li><li>Intentar editar un valor, la impresora y las unidades.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Controles deshabilitados con el aviso de solo lectura por rol; el backend responde 403 si se intenta.</td></tr><tr><th>Criterio</th><td>Aprobado si ningún cambio se guarda.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-23 — Unidades: clase de parámetro y chaqueta absoluta en psig <span class='nota'>(En seco (sin vapor) · C1c, C1d (tanda 6))</span></td></tr><tr><th>Objetivo</th><td>Los parámetros de ciclo y la chaqueta se muestran y teclean con la conversión correcta.</td></tr><tr><th>Precondiciones</th><td>Técnico con sesión, unidades en °F y psig/inHg. Patrón de presión en la chaqueta.</td></tr><tr><th>Pasos</th><td><ol><li>Ver en Parámetros del ciclo una temperatura absoluta (134 °C → 273,2 °F) y un rango (3 °C → 5,4 °F).</li><li>Ver <code>presion_chaqueta</code> en psig y comparar con (P_abs − P_atm)/6,894757.</li><li>Comparar la lectura viva de chaqueta con el patrón.</li><li>Volver a °C/kPa.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Absolutos con desplazamiento, rangos sin él; chaqueta en psig coherente con el patrón; <code>rango_calentamiento</code> sin conversión.</td></tr><tr><th>Criterio</th><td>Aprobado si todas las cifras coinciden con el cálculo manual.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-24 — Entradas mostradas en Preciclo, Ciclo en curso y gráfica <span class='nota'>(En seco (sin vapor) · O3 (tanda 6))</span></td></tr><tr><th>Objetivo</th><td>Las 1 a 3 entradas elegidas por programa se ven en las tarjetas y en la gráfica.</td></tr><tr><th>Precondiciones</th><td>Técnico con sesión. Programa con 3 entradas elegidas en Parámetros del ciclo (D-17).</td></tr><tr><th>Pasos</th><td><ol><li>Ver Preciclo: las 3 columnas muestran las entradas elegidas con su icono y unidad.</li><li>Elegir 1 entrada: las columnas sobrantes quedan vacías.</li><li>Elegir una sonda en &quot;No en uso&quot;: muestra &quot;—&quot;.</li><li>Cambiar a °F/psi: valores y ejes cambian.</li><li>Iniciar un ciclo de prueba: la gráfica muestra las mismas series con su leyenda.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Las entradas siguen la selección del programa y la unidad vigente; nunca un número sin lectura.</td></tr><tr><th>Criterio</th><td>Aprobado si coinciden en las dos pantallas y en la gráfica.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-25 — OPCIONES › Parámetros del equipo: rangos, permisos y aplicación sin reiniciar <span class='nota'>(En seco (sin vapor) · O2a (tanda 6))</span></td></tr><tr><th>Objetivo</th><td>Cada parámetro del equipo se edita dentro de su rango, por el rol correcto, y se aplica en vivo.</td></tr><tr><th>Precondiciones</th><td>Técnico con sesión, sin ciclo.</td></tr><tr><th>Pasos</th><td><ol><li>Ver <code>temp_max_apertura</code> = 80 °C y <code>tiempo_standby</code> = 10 min por defecto.</li><li>Intentar un valor fuera de rango (rechazo).</li><li>Cambiar <code>tiempo_standby</code> a 1 min y comprobar que la suspensión llega en 1 min sin reiniciar.</li><li>Restablecer al defecto.</li><li>Intentar editar <code>presion_atmosferica</code> (solo lectura).</li><li>Con un ciclo en curso, intentar editar como ingeniero (bloqueado).</li></ol></td></tr><tr><th>Resultado esperado</th><td>Rangos respetados, efecto inmediato, bitácora <code>param_sistema_cambio</code> con valor anterior y nuevo; operador y admin sin edición.</td></tr><tr><th>Criterio</th><td>Aprobado si nada fuera de rango o con ciclo se guarda.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-26 — OPCIONES › Usuarios y operadores <span class='nota'>(En seco (sin vapor) · O2b (tanda 6))</span></td></tr><tr><th>Objetivo</th><td>Desactivar, reactivar y restablecer claves respeta roles; no se borra a nadie.</td></tr><tr><th>Precondiciones</th><td>Sesiones de admin, técnico e ingeniero disponibles.</td></tr><tr><th>Pasos</th><td><ol><li>Como técnico: la sección se ve con todo deshabilitado y el motivo.</li><li>Como admin: desactivar un técnico; su sesión abierta se cierra. Reactivarlo.</li><li>Restablecer su clave: al ingresar pide cambiarla.</li><li>Intentar desactivarse a sí mismo (rechazo). (Desde U11 la cuenta <code>Ingeniero</code> no se desactiva, así que en banco nunca queda un único ingeniero que desactivar; esa regla la cubre la prueba automática.)</li><li>Agregar un operador, desactivarlo y reactivarlo; verificar la lista de operadores al iniciar ciclo.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Cada acción queda en bitácora (<code>usuario_desactivado</code>, <code>clave_restablecida</code>, <code>operador_creado</code>…); el admin no toca a un ingeniero.</td></tr><tr><th>Criterio</th><td>Aprobado si ningún rechazo falta y no hay forma de borrar.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-26b — Cuentas del sistema Admin e Ingeniero <span class='nota'>(En seco (sin vapor) · U11 (tanda 11, D11-6))</span></td></tr><tr><th>Objetivo</th><td>Las cuentas <code>Admin</code> e <code>Ingeniero</code> entran sin distinguir mayúsculas, no se pueden desactivar y, al actualizar, <code>admin</code>/<code>ingeniero</code> pasan a <code>Admin</code>/<code>Ingeniero</code> con su contraseña.</td></tr><tr><th>Precondiciones</th><td>Equipo actualizado desde la compilación F (BD con <code>admin</code> e <code>ingeniero</code>) y, aparte, una instalación limpia. Sesión de ingeniero.</td></tr><tr><th>Pasos</th><td><ol><li>Instalación limpia: ingresar como <code>Ingeniero</code> / <code>ingeniero1234</code> y como <code>Admin</code> / <code>admin1234</code> (los dos piden cambiar la contraseña).</li><li>Ingresar escribiendo el usuario en minúsculas (<code>admin</code>) y en mayúsculas (<code>ADMIN</code>): entra a la misma cuenta <code>Admin</code>.</li><li>Equipo actualizado: ingresar con la contraseña que tenía <code>admin</code> antes de actualizar; la lista de OPCIONES › Usuarios muestra <code>Admin</code> e <code>Ingeniero</code> y la bitácora tiene dos filas «Cuenta renombrada».</li><li>OPCIONES › Usuarios: seleccionar <code>Admin</code> y luego <code>Ingeniero</code>: «Desactivar» deshabilitado con el aviso de cuenta del sistema; «Restablecer contraseña» habilitado.</li><li>Restablecer la contraseña de <code>Admin</code> desde el ingeniero: al ingresar pide cambiarla.</li><li>Nuevo usuario con el nombre <code>ADMIN</code> o <code>ingeniero</code>: se rechaza (ya existe).</li></ol></td></tr><tr><th>Resultado esperado</th><td>Las dos cuentas entran con cualquier capitalización del usuario; no se pueden desactivar desde la pantalla; su contraseña se cambia y restablece; al actualizar conservan la contraseña.</td></tr><tr><th>Criterio</th><td>Aprobado si ninguna de las dos cuentas se puede desactivar, el ingreso no depende de las mayúsculas del usuario y la actualización no pide contraseñas nuevas.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-27 — OPCIONES › Fecha y hora en solo lectura <span class='nota'>(En seco (sin vapor) · O2c (tanda 6))</span></td></tr><tr><th>Objetivo</th><td>La pantalla muestra la hora del PC y avisa si el reloj es anterior a la instalación.</td></tr><tr><th>Precondiciones</th><td>Cualquier rol con sesión.</td></tr><tr><th>Pasos</th><td><ol><li>Abrir Fecha y hora: la hora avanza cada segundo; zona y fecha de instalación visibles.</li><li>Atrasar el reloj de Windows a antes de la instalación y volver a abrir.</li><li>Restaurar la hora.</li></ol></td></tr><tr><th>Resultado esperado</th><td>No hay campos editables; con el reloj atrasado aparece el aviso rojo.</td></tr><tr><th>Criterio</th><td>Aprobado si no se puede cambiar nada y el aviso aparece.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-28 — OPCIONES › Información del sistema <span class='nota'>(En seco (sin vapor) · O2d (tanda 6))</span></td></tr><tr><th>Objetivo</th><td>Modelo, serie, versiones, ciclos, idioma, unidades, impresora y red se muestran correctos.</td></tr><tr><th>Precondiciones</th><td>Cualquier rol con sesión. Módulo E/S conectado.</td></tr><tr><th>Pasos</th><td><ol><li>Comparar cada dato con el perfil, el firmware real y el número de ciclos.</li><li>Desconectar la impresora y la red: los chips pasan a naranja.</li><li>Desconectar el módulo E/S y reabrir: los demás datos siguen.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Datos correctos; un dato que falla muestra &quot;—&quot; sin afectar a los otros.</td></tr><tr><th>Criterio</th><td>Aprobado si coinciden con la realidad del equipo.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-29 — OPCIONES › Bitácora de auditoría con filtros <span class='nota'>(En seco (sin vapor) · O2e (tanda 6))</span></td></tr><tr><th>Objetivo</th><td>La bitácora es legible, filtrable y no editable.</td></tr><tr><th>Precondiciones</th><td>Haber hecho D-25 y D-26 en la sesión.</td></tr><tr><th>Pasos</th><td><ol><li>Abrir Bitácora: ver los eventos recientes con fecha, usuario en negrita y frase.</li><li>Filtrar por fecha, usuario y tipo; paginar.</li><li>Con °F, ver un cambio de <code>temp_max_apertura</code> (80 °C → 176 °F).</li><li>Como operador, intentar abrir la bitácora.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Filtros y paginación correctos; valores en la unidad vigente; no hay acción de editar ni borrar.</td></tr><tr><th>Criterio</th><td>Aprobado si cada evento hecho antes aparece con texto propio.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-30 — Calibración de presión atmosférica: medición aceptada <span class='nota'>(En seco (sin vapor) · O2f (tanda 6))</span></td></tr><tr><th>Objetivo</th><td>La referencia atmosférica se mide con la cámara abierta y fría y se aplica sin reiniciar.</td></tr><tr><th>Precondiciones</th><td>Técnico con sesión, fuera de ciclo, una puerta ABIERTA, Principal &lt; 80 °C. Barómetro de referencia.</td></tr><tr><th>Pasos</th><td><ol><li>Iniciar la calibración atmosférica y esperar los 120 s (24 muestras).</li><li>Comparar el promedio con el barómetro (dispersión ≤ 1,5 kPa; valor entre 60 y 105 kPa).</li><li>Si difiere &gt; 5 kPa del anterior o no había anterior, confirmar dentro de 5 min.</li><li>Ver en psig que la cámara abierta marca ≈ 0.</li><li>Imprimir la página de prueba y las ganancias.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Nuevo valor aplicado; bitácora <code>calibracion_atm_ok</code> con anterior, nuevo, muestras, promedio y dispersión.</td></tr><tr><th>Criterio</th><td>Aprobado si el valor coincide con el barómetro (± 0,5 kPa) y queda auditado.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-31 — Calibración atmosférica: abortos y rechazos <span class='nota'>(En seco (sin vapor) · O2f (tanda 6))</span></td></tr><tr><th>Objetivo</th><td>La medición aborta sin cambiar el valor ante cualquier condición perdida.</td></tr><tr><th>Precondiciones</th><td>Como D-30.</td></tr><tr><th>Pasos</th><td><ol><li>Intentar iniciar con las puertas cerradas (rechazo con motivo).</li><li>Iniciar y cerrar la puerta a mitad: aborta.</li><li>Iniciar y cancelar.</li><li>Dejar vencer una confirmación pendiente (5 min).</li><li>Como admin, intentar iniciar (403).</li><li>Mientras mide, intentar cambiar un parámetro del equipo (bloqueado).</li></ol></td></tr><tr><th>Resultado esperado</th><td>En cada caso se conserva el valor anterior, sin reintento automático; bitácora <code>calibracion_atm_abortada</code>/<code>calibracion_atm_rechazada</code>.</td></tr><tr><th>Criterio</th><td>Aprobado si el valor nunca cambia sin una medición completa y válida.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-32 — OPCIONES › Conectividad: red, destinatarios y correo de prueba <span class='nota'>(En seco (sin vapor) · O2g (tanda 6))</span></td></tr><tr><th>Objetivo</th><td>El estado de red es real y el correo de prueba llega solo a destinatarios guardados.</td></tr><tr><th>Precondiciones</th><td>Ingeniero o admin con sesión; red con Internet; cuenta de correo configurada.</td></tr><tr><th>Pasos</th><td><ol><li>Ver Wi-Fi/SSID, señal e IP; desconectar la red y ver el cambio.</li><li>Agregar un destinatario (nombre y correo con el teclado); intentar uno inválido o duplicado.</li><li>Enviar correo de prueba; revisar la bandeja.</li><li>Apagar el interruptor de envío e intentar de nuevo (rechazo); enviar desde Historial (&quot;correo no configurado&quot;).</li><li>Como técnico: todo deshabilitado con el motivo.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Correo recibido por cada destinatario guardado; la contraseña nunca se muestra; bitácora <code>correo_configurado</code> y <code>correo_prueba</code>.</td></tr><tr><th>Criterio</th><td>Aprobado si el correo llega y ninguna contraseña aparece en pantalla ni en el log.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-33 — Respaldo y restauración por USB <span class='nota'>(En seco (sin vapor) · O2h (tanda 6))</span></td></tr><tr><th>Objetivo</th><td>Un respaldo del mismo equipo se restaura completo; uno ajeno o alterado se rechaza sin tocar nada.</td></tr><tr><th>Precondiciones</th><td>Técnico con sesión, fuera de ciclo, memoria USB.</td></tr><tr><th>Pasos</th><td><ol><li>Exportar respaldo (con y sin historial); ver el ZIP en <code>Especifika_respaldos/</code>.</li><li>Cambiar un parámetro del equipo y uno de calibración; restaurar: vuelven los valores sin reiniciar.</li><li>Editar un byte de un archivo del ZIP e intentar restaurar (rechazo).</li><li>Intentar restaurar un respaldo de otro número de serie (rechazo).</li><li>Con ciclo en curso, intentar exportar (bloqueado).</li></ol></td></tr><tr><th>Resultado esperado</th><td>Restauración completa o nada; bitácora <code>respaldo_exportado</code>/<code>respaldo_restaurado</code>; el ZIP no contiene contraseñas.</td></tr><tr><th>Criterio</th><td>Aprobado si ningún respaldo inválido aplica cambios.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-34 — Recorrido completo en inglés <span class='nota'>(En seco (sin vapor) · I4 (tanda 6))</span></td></tr><tr><th>Objetivo</th><td>Pantallas, motivos de puerta y fallas se ven en inglés sin cortes.</td></tr><tr><th>Precondiciones</th><td>Idioma en inglés (técnico), resolución 1024 px.</td></tr><tr><th>Pasos</th><td><ol><li>Recorrer Inicio, Preciclo, Ciclo en curso, Historial, Reportes y cada sección de OPCIONES.</li><li>Intentar abrir una puerta con la cámara no segura: el motivo sale en inglés con las unidades vigentes.</li><li>Ver un ciclo con falla en Historial: el motivo se traduce.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Sin textos en español ni recortados; nombres de ciclo, roles y estados traducidos.</td></tr><tr><th>Criterio</th><td>Aprobado si no queda ningún texto de seguridad en español; anotar los demás pendientes.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-35 — PDF de ciclo y consolidado en inglés y en °F/psig <span class='nota'>(En seco (sin vapor) · I4 (tanda 6))</span></td></tr><tr><th>Objetivo</th><td>El PDF sale en el idioma y las unidades de la UI.</td></tr><tr><th>Precondiciones</th><td>Idioma inglés, °F y psig; un ciclo completado y uno con falla en el historial.</td></tr><tr><th>Pasos</th><td><ol><li>Exportar el PDF de ambos ciclos y el consolidado.</li><li>Revisar cabecera (Units), motivo traducido y gráfica.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Textos en inglés; Units &quot;°F, psig&quot;; gráfica de presión en psig en un solo eje; motivo de falla con código y título traducidos.</td></tr><tr><th>Criterio</th><td>Aprobado si no hay textos en español ni unidades mezcladas (salvo I4-4, documentado).</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-36 — Correo de prueba y de ciclo en inglés <span class='nota'>(En seco (sin vapor) · I4 (tanda 6); O2g)</span></td></tr><tr><th>Objetivo</th><td>Asunto y cuerpo del correo siguen el idioma vigente.</td></tr><tr><th>Precondiciones</th><td>Como D-32, idioma inglés.</td></tr><tr><th>Pasos</th><td><ol><li>Enviar correo de prueba desde Conectividad.</li><li>Enviar un ciclo desde Historial.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Asunto y cuerpo en inglés; el PDF adjunto también.</td></tr><tr><th>Criterio</th><td>Aprobado si ambos correos llegan en inglés.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-37 — Calentamiento: rango de temperatura y de presión por separado <span class='nota'>(En seco (sin vapor) · Q1 R1-P3 (tanda 7))</span></td></tr><tr><th>Objetivo</th><td><code>rango_calentamiento</code> ya no existe; hay <code>rango_calentamiento_temp</code> (°C) y <code>rango_calentamiento_pres</code> (kPa), ambos con defecto 2,0 y convertidos como banda.</td></tr><tr><th>Precondiciones</th><td>Sesión de ingeniero. Copia de un programa de usuario guardado con una versión anterior (con <code>rango_calentamiento</code>).</td></tr><tr><th>Pasos</th><td><ol><li>Abrir Opciones › Parámetros del ciclo › Calentamiento de cada programa de fábrica.</li><li>Cambiar las unidades a °F y psig y volver a revisar los dos rangos.</li><li>Colocar el programa viejo en <code>cycles/user/</code>, reiniciar y abrir sus parámetros.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Se ven «Rango calentamiento temp» (2,0 °C = 3,6 °F) y «Rango calentamiento pres» (2,0 kPa ≈ 0,29 psi) como bandas (sin desplazamiento). El programa viejo se carga con los dos rangos iguales al valor que tenía y no queda dañado.</td></tr><tr><th>Criterio</th><td>Aprobado si los dos rangos aparecen, se convierten como banda y la migración copia el valor a los dos.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-R8-01 — Reasignación de E/S: solo ingeniero, fuera de ciclo, conflictos rechazados <span class='nota'>(En seco (sin vapor) · R8 (tanda 8, D8-5.12))</span></td></tr><tr><th>Objetivo</th><td>Opciones avanzadas solo la ve el ingeniero; no se puede reasignar en ciclo ni con un conflicto o un puerto inexistente.</td></tr><tr><th>Precondiciones</th><td>Equipo en PREPARADO. Sesiones de técnico, administrador e ingeniero.</td></tr><tr><th>Pasos</th><td><ol><li>Con técnico y con administrador, abrir OPCIONES: no aparece Opciones avanzadas.</li><li>Con ingeniero, abrir Opciones avanzadas y revisar la tabla (función, puerto actual, puerto nuevo, tipo, crítica).</li><li>Elegir para Vapor cámara el puerto de otra función: la pantalla marca el conflicto y no deja aplicar.</li><li>Iniciar un ciclo y volver a Opciones avanzadas.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Tabla completa (también las funciones sin uso en este equipo, marcadas). Conflicto visible y Aplicar deshabilitado. En ciclo: aviso «No disponible con un ciclo en curso» y nada editable.</td></tr><tr><th>Criterio</th><td>Aprobado si ningún rol distinto del ingeniero llega a la pantalla y ninguna reasignación se acepta en ciclo ni con conflicto.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-R8-02 — Reasignar una salida: Vapor cámara de DO 04 a un puerto libre <span class='nota'>(En seco (sin vapor) · R8 (tanda 8, D8-5.12))</span></td></tr><tr><th>Objetivo</th><td>La salida reasignada se acciona en su puerto nuevo y el equipo no inicia ciclos hasta que el ingeniero la verifica.</td></tr><tr><th>Precondiciones</th><td>Equipo en PREPARADO, cámara a presión atmosférica, válvula de vapor de cámara con alimentación de vapor CERRADA. Mover el cable de la válvula de DO 04 a un DO libre (p. ej. DO 25).</td></tr><tr><th>Pasos</th><td><ol><li>En Opciones avanzadas elegir el DO libre para Vapor cámara y Aplicar: alerta de criticidad, «Se reiniciará el control», contraseña.</li><li>Esperar el reinicio del control y volver a iniciar sesión.</li><li>Intentar iniciar un ciclo.</li><li>En Entradas / Salidas, modo prueba: encender Vapor cámara y comprobar que actúa la válvula correcta (y que DO 04 no hace nada).</li><li>En Opciones avanzadas, Verificar Vapor cámara (contraseña).</li><li>Revisar la bitácora.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Tras el reinicio: alarma SEN-04 y el ciclo no inicia. Antes de la prueba de salida el botón Verificar está deshabilitado con «Falta: encender esta salida en modo prueba». Tras verificar, SEN-04 desaparece y el ciclo puede iniciar. Bitácora: reasignacion_io (DO 04 → DO 25, usuario), reinicio_control, reasignacion_io_verificada (método ingeniero).</td></tr><tr><th>Criterio</th><td>Aprobado si la válvula solo actúa por el puerto nuevo y no se pudo iniciar ningún ciclo antes de verificar.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-R8-03 — Reasignar el paro de emergencia: confirmación reforzada y cambio observado <span class='nota'>(En seco (sin vapor) · R8 (tanda 8, D8-5.12))</span></td></tr><tr><th>Objetivo</th><td>Mover una función de seguridad exige escribir su nombre, y solo se verifica si el control vio cambiar la entrada en su puerto nuevo.</td></tr><tr><th>Precondiciones</th><td>Equipo en PREPARADO. Mover el cable del paro de emergencia de DI 11 a un DI libre (p. ej. DI 15).</td></tr><tr><th>Pasos</th><td><ol><li>Reasignar Paro de emergencia al DI libre: escribir mal el nombre una vez, luego bien.</li><li>Tras el reinicio, intentar Verificar sin accionar el paro.</li><li>Pulsar y soltar el paro; Verificar (nombre y contraseña).</li><li>Pulsar el paro con el equipo en PREPARADO.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Con el nombre mal escrito se rechaza. Sin accionar el paro: «Falta: accionar la entrada». Tras pulsar y soltar, se verifica. Al pulsar el paro: SIS-01 (el paro se lee en su puerto nuevo).</td></tr><tr><th>Criterio</th><td>Aprobado si el paro funciona en el puerto nuevo y no se pudo verificar sin accionarlo.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-R8-04 — Reasignar una entrada analógica: CONDICIONADO, desde la tanda 24 se verifica con lectura (ver T24-03) <span class='nota'>(En seco (sin vapor) · R8 (tanda 8, D8-5.12); CONDICIONADO por RSB-07 (tanda 24, R23 decisión 9))</span></td></tr><tr><th>Objetivo</th><td>CONDICIONADO: la tanda 24 (RSB-07) retiró la exigencia de calibrar para verificar; los pasos 3 y 4 y el criterio original solo valen para versiones anteriores a la tanda 24. En la actual, ejecutar T24-03 y usar este caso solo para la recomendación metrológica de calibrar en sitio (AIN-R3) y el rechazo del puerto sin calibración.</td></tr><tr><th>Precondiciones</th><td>Equipo en PREPARADO, puerta abierta, patrón de presión. Mover el transmisor de presión de cámara de AI 01 a AI 05 (antes de la tanda 23 se rotulaban AI 09 y AI 13).</td></tr><tr><th>Pasos</th><td><ol><li>Intentar reasignar Presión cámara a un puerto AI sin calibración, si lo hay.</li><li>Reasignar Presión cámara a AI 05 y reiniciar.</li><li>(Solo versiones anteriores a la tanda 24) Intentar Verificar sin calibrar: debía dar «Falta: calibrar el sensor en su puerto nuevo». En la tanda 24 o posterior se verifica con la lectura (T24-03).</li><li>Calibrar Presión cámara en Entradas / Salidas contra el patrón y Verificar.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Puerto sin calibración: rechazo «Ese puerto analógico no tiene calibración» (desde la tanda 23 las AI 01–16 traen calibración nominal, AIN-04, y este caso puede no existir: anotarlo como no aplicable). AI 05 sin calibrar en sitio: «Falta: calibrar el sensor en su puerto nuevo». Tras calibrar, la lectura coincide con el patrón (± tolerancia de calibración) y se verifica.</td></tr><tr><th>Criterio</th><td>Solo versiones anteriores a la tanda 24: aprobado si nunca se pudo dejar la presión de cámara verificada sin calibrarla en el puerto nuevo. Tanda 24 o posterior: aprobado si, tras calibrar contra el patrón, la lectura coincide con él; verificar sin calibrar es el comportamiento vigente (RSB-07).</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-R8-05 — Restaurar fábrica, respaldo y archivo dañado <span class='nota'>(En seco (sin vapor) · R8 (tanda 8, D8-5.12))</span></td></tr><tr><th>Objetivo</th><td>La asignación vigente se guarda fuera del ejecutable, va en el respaldo y un archivo dañado bloquea el equipo hasta restaurar la de fábrica.</td></tr><tr><th>Precondiciones</th><td>Una reasignación aplicada (D-R8-02). Memoria USB.</td></tr><tr><th>Pasos</th><td><ol><li>Exportar un respaldo (con calibración) y comprobar que trae asignacion_io.json.</li><li>Restaurar asignación de fábrica (confirmación y contraseña) y volver a mover el cable a DO 04.</li><li>Con el control detenido, dañar a mano data/asignacion_io.json (texto cualquiera) y arrancar.</li><li>Restaurar asignación de fábrica desde la pantalla.</li></ol></td></tr><tr><th>Resultado esperado</th><td>El respaldo incluye la asignación. Tras restaurar fábrica, todo vuelve a su puerto y queda pendiente de verificar lo que cambió. Con el archivo dañado: CONFIGURACION_INVALIDA, sin ciclo; la restauración de fábrica lo resuelve.</td></tr><tr><th>Criterio</th><td>Aprobado si un archivo dañado nunca hace que el equipo use la de fábrica en silencio.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-39 — Canales de Entradas/Salidas según el perfil de instalación <span class='nota'>(En seco (sin vapor) · E1 D8-3.17 (tanda 8))</span></td></tr><tr><th>Objetivo</th><td>La lista de canales de E/S sale del perfil (sondas, entradas de suministro, puertas, fuente de vapor), sin editar el YAML a mano.</td></tr><tr><th>Precondiciones</th><td>Equipo instalado; sesión de técnico. Anotar del resumen del asistente: número y tipo de puertas, fuente de vapor, sondas.</td></tr><tr><th>Pasos</th><td><ol><li>Abrir Opciones › Entradas/Salidas y anotar los canales que aparecen.</li><li>Comparar con el perfil: con 1 puerta no deben aparecer los canales de la puerta 2; con generador interno no aparece <code>vapor_caldera</code>; sin segunda sonda no aparece <code>temp_2_camara</code>.</li><li>Revisar las entradas mostradas en Preciclo.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Solo aparecen los canales que el perfil declara, en las dos pantallas.</td></tr><tr><th>Criterio</th><td>Aprobado si no sobra ni falta ningún canal respecto al perfil. Desde la tanda 9 (D9-13.1) un equipo actualizado refresca solo su YAML de fábrica, con respaldo: ver A-E9-02.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<h2>Bloque E. Ciclos de sólidos (en operación)</h2>
<table class='prueba'><tr class='cab'><td colspan='2'>E-01 — Instrumental 134 completo <span class='nota'>(En operación (vapor) · §5.3)</span></td></tr><tr><th>Objetivo</th><td>Un ciclo de sólidos a 134 °C / 7 min termina COMPLETADO con el ticket correcto.</td></tr><tr><th>Precondiciones</th><td>PREPARADO, chaqueta en banda, puertas cerradas, carga de prueba.</td></tr><tr><th>Pasos</th><td><ol><li>Seleccionar Instrumental 134 e iniciar.</li><li>Observar las fases en la pantalla de ciclo en curso.</li><li>Al terminar, revisar el ticket.</li><li>Abrir la puerta de descarga.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Fases: PRECALENTAMIENTO, PREVACIO, CALENTAMIENTO, ESTERILIZACION, DESCOMPRESION, SECADO. COMPLETADO. El ticket muestra la temperatura del Principal. La puerta solo se habilita con la cámara segura.</td></tr><tr><th>Criterio</th><td>Aprobado si el resultado es COMPLETADO, las curvas son coherentes y la puerta no se pudo abrir antes de la cámara segura.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>E-02 — Instrumental 121 completo <span class='nota'>(En operación (vapor) · §5.3; T11)</span></td></tr><tr><th>Objetivo</th><td>Un ciclo de sólidos a 121 °C / 15 min termina COMPLETADO.</td></tr><tr><th>Precondiciones</th><td>Como E-01.</td></tr><tr><th>Pasos</th><td><ol><li>Seleccionar Instrumental 121 e iniciar.</li><li>Revisar fases, ticket y apertura.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Como E-01, con meseta de 15 min a 121 °C.</td></tr><tr><th>Criterio</th><td>Aprobado si COMPLETADO y coherente.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>E-03 — SECADO alcanza vacío con la bomba y las válvulas cerradas <span class='nota'>(En operación (vapor) · T5 §1.6)</span></td></tr><tr><th>Objetivo</th><td>SECADO (modos 1/2) llega a <code>atm − rango_presion_atm</code> dentro de <code>timeout_pulso</code>.</td></tr><tr><th>Precondiciones</th><td>Ciclo con SECADO modo 1 (p. ej. Instrumental 121 o Bowie &amp; Dick).</td></tr><tr><th>Pasos</th><td><ol><li>Durante SECADO, anotar la presión mínima alcanzada y el tiempo.</li><li>Verificar que rápida, lenta y chaqueta están cerradas.</li><li>Repetir con la bomba desconectada (solo si es seguro).</li></ol></td></tr><tr><th>Resultado esperado</th><td>Con bomba: presión bajo ≈ atm − rango (≈70 kPa con atm 75) en &lt; 180 s. Sin bomba: FALLO de SECADO a los <code>timeout_pulso</code> s.</td></tr><tr><th>Criterio</th><td>Aprobado si se alcanza el vacío con bomba y falla sin ella. Avisar si esas válvulas eran necesarias durante el secado.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>E-04 — Vigilar el corte por calidad de vapor del calentamiento <span class='nota'>(En operación (vapor) · CLAUDE.md (calentamiento))</span></td></tr><tr><th>Objetivo</th><td>El corte &quot;97 % del objetivo sin vapor saturado&quot; no oscila indefinidamente.</td></tr><tr><th>Precondiciones</th><td>Ciclo de 134 o 121.</td></tr><tr><th>Pasos</th><td><ol><li>Durante CALENTAMIENTO, registrar temperatura, presión y estado de <code>vapor_camara</code> cada 5 s en el tramo final.</li><li>Comparar presión con P_sat(T).</li></ol></td></tr><tr><th>Resultado esperado</th><td>El vapor no queda oscilando entre el 97 % y el objetivo; la transición a ESTABLE/ESTERILIZACION ocurre.</td></tr><tr><th>Criterio</th><td>Aprobado si no hay oscilación sostenida (&gt; 2 min) cerca del 97 %. Anotar si la sonda es rápida o hay fugas.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>E-05 — NO ABRIR en las dos pantallas con la cámara caliente <span class='nota'>(En operación (vapor) · §5.2)</span></td></tr><tr><th>Objetivo</th><td>Tras un ciclo, ambas pantallas muestran NO ABRIR hasta que la cámara es segura.</td></tr><tr><th>Precondiciones</th><td>Fin de E-01 o E-02, antes de abrir.</td></tr><tr><th>Pasos</th><td><ol><li>Abrir la campana en las dos pantallas.</li><li>Intentar abrir la puerta antes de la cámara segura.</li></ol></td></tr><tr><th>Resultado esperado</th><td>NO ABRIR con el motivo en ambas; apertura rechazada hasta cámara segura.</td></tr><tr><th>Criterio</th><td>Aprobado si no se abre antes de tiempo en ninguna puerta.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>E-06 — Operador del ciclo en ticket, historial y detalle <span class='nota'>(En operación (vapor) · O1 (tanda 3))</span></td></tr><tr><th>Objetivo</th><td>El usuario con sesión que inicia el ciclo queda registrado.</td></tr><tr><th>Precondiciones</th><td>Dos ciclos cortos: uno con sesión iniciada en la pantalla (Iniciar sesión) y otro sin sesión.</td></tr><tr><th>Pasos</th><td><ol><li>Con sesión, iniciar un ciclo y dejarlo terminar.</li><li>Sin sesión, iniciar otro.</li><li>Revisar el ticket impreso, Último ciclo, Historial y la reimpresión.</li></ol></td></tr><tr><th>Resultado esperado</th><td>El ciclo con sesión muestra <code>Operador: &lt;usuario&gt;</code> en el ticket y el operador en el detalle; el otro deja la línea para firmar y &quot;—&quot;. Los ciclos antiguos siguen mostrándose.</td></tr><tr><th>Criterio</th><td>Aprobado si ambos casos coinciden entre ticket, historial y detalle.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>E-07 — Reconocer un COMPLETADO con la cámara no segura lleva a estado seguro <span class='nota'>(En operación (vapor) · T2 P-1 (tanda 6))</span></td></tr><tr><th>Objetivo</th><td>Confirmar un ciclo completado con la cámara aún en vacío o caliente no deja abrir la puerta.</td></tr><tr><th>Precondiciones</th><td>Bowie &amp; Dick terminando con la cámara en vacío (o Principal &gt; temp_max_apertura).</td></tr><tr><th>Pasos</th><td><ol><li>Pulsar CONFIRMAR apenas termina.</li><li>Observar fase y salidas.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Se ejecuta el protocolo de fallo y pasa a ESTADO SEGURO; la puerta no abre hasta que la cámara sea segura.</td></tr><tr><th>Criterio</th><td>Aprobado si la puerta nunca abre con la cámara no segura.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>E-R8-01 — Ciclo completo con Vapor cámara y Presión cámara reasignados <span class='nota'>(En operación (vapor) · R8 (tanda 8, D8-5.12))</span></td></tr><tr><th>Objetivo</th><td>Con funciones reasignadas y verificadas, el ciclo se comporta igual que con la asignación de fábrica.</td></tr><tr><th>Precondiciones</th><td>D-R8-02 y D-R8-04 aprobados y verificados (cables en los puertos nuevos).</td></tr><tr><th>Pasos</th><td><ol><li>Correr Instrumental 134 completo.</li><li>Comparar la gráfica y el ticket con un E-02 de fábrica.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Ciclo COMPLETADO; misma forma de la rampa y de la meseta; presión y temperatura coherentes con P_sat.</td></tr><tr><th>Criterio</th><td>Aprobado si el ciclo termina COMPLETADO y los registros son equivalentes a los de fábrica.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>E-08 — Calentamiento con los rangos separados: sin cambio de comportamiento <span class='nota'>(En operación (vapor) · Q1 R1-P3 (tanda 7))</span></td></tr><tr><th>Objetivo</th><td>Con los dos rangos en 2,0 (defecto) la rampa se comporta igual que con el <code>rango_calentamiento</code> anterior.</td></tr><tr><th>Precondiciones</th><td>Instrumental 134 con los rangos de fábrica. Registro de un ciclo previo con la versión anterior, si existe.</td></tr><tr><th>Pasos</th><td><ol><li>Correr el ciclo completo.</li><li>Comparar la curva de calentamiento y el sobrepaso con el registro previo.</li></ol></td></tr><tr><th>Resultado esperado</th><td>COMPLETADO; misma forma de rampa y sobrepaso que antes (el duty cae a 0 al pasar 2 °C o 2 kPa sobre el objetivo).</td></tr><tr><th>Criterio</th><td>Aprobado si el ciclo completa y no hay sobrepaso mayor que con la versión anterior.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<h2>Bloque F. Fallas durante el ciclo (en operación)</h2>
<table class='prueba'><tr class='cab'><td colspan='2'>F-01 — Paro de emergencia durante el ciclo <span class='nota'>(En operación (vapor) · B-01 en ciclo)</span></td></tr><tr><th>Objetivo</th><td>El paro en ciclo aborta, apaga salidas y lleva a estado seguro tras confirmar.</td></tr><tr><th>Precondiciones</th><td>Ciclo en ESTERILIZACION.</td></tr><tr><th>Pasos</th><td><ol><li>Pulsar el paro.</li><li>Esperar 30 s.</li><li>Soltar y confirmar el estado seguro.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Salidas apagadas al instante; resultado EMERGENCIA; tras confirmar, el protocolo ventea y enfría; NO ABRIR hasta cámara segura.</td></tr><tr><th>Criterio</th><td>Aprobado si ninguna salida queda encendida con el paro y la cámara llega a segura.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>F-02 — Pérdida de comunicación durante el ciclo <span class='nota'>(En operación (vapor) · §5.10 (T1))</span></td></tr><tr><th>Objetivo</th><td>Desconectar el módulo E/S en ciclo da COM-03 y el módulo E/S queda en ALL_OFF.</td></tr><tr><th>Precondiciones</th><td>Ciclo en CALENTAMIENTO.</td></tr><tr><th>Pasos</th><td><ol><li>Desconectar el cable de red de los módulos 5 s.</li><li>Reconectar.</li><li>Revisar alarmas y resultado.</li></ol></td></tr><tr><th>Resultado esperado</th><td>COM-03 con su causa; el ciclo termina en FALLO_IO; los módulos apagan las salidas por su corte por desconexión (1,0 s); al reconectar, estado seguro.</td></tr><tr><th>Criterio</th><td>Aprobado si las salidas se apagan sin el PC y el ciclo no sigue &quot;a ciegas&quot;.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>F-03 — Corte de energía durante el ciclo <span class='nota'>(En operación (vapor) · §5.1 (T6))</span></td></tr><tr><th>Objetivo</th><td>Un ciclo interrumpido por corte queda como INTERRUMPIDO y el arranque es seguro.</td></tr><tr><th>Precondiciones</th><td>Ciclo en ESTERILIZACION.</td></tr><tr><th>Pasos</th><td><ol><li>Cortar la energía (PC y módulo E/S).</li><li>Restaurar y arrancar.</li><li>Revisar el historial y el ticket.</li></ol></td></tr><tr><th>Resultado esperado</th><td>El ciclo aparece como INTERRUMPIDO; ALL_OFF al conectar; con cámara no segura, pide confirmación de estado seguro.</td></tr><tr><th>Criterio</th><td>Aprobado si nada se enciende solo y el registro queda INTERRUMPIDO.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>F-04 — Puerta abierta durante el ciclo = FALLO <span class='nota'>(En operación (vapor) · tanda 2 §1)</span></td></tr><tr><th>Objetivo</th><td>Con puertas manuales, perder el sensor de cerrada en ciclo provoca FALLO.</td></tr><tr><th>Precondiciones</th><td>Ciclo en PREVACIO (presión baja, seguro de simular). NO hacerlo con presión positiva.</td></tr><tr><th>Pasos</th><td><ol><li>Desconectar el cable del sensor de cerrada de la puerta 1 (simula puerta abierta).</li></ol></td></tr><tr><th>Resultado esperado</th><td>FALLO del ciclo con el motivo de puerta; protocolo de fallo.</td></tr><tr><th>Criterio</th><td>Aprobado si el ciclo falla de inmediato (debounce).</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>F-05 — Sonda Principal perdida en ciclo: FALLO con escape solo por la lenta <span class='nota'>(En operación (vapor) · T2 P-2 (tanda 6))</span></td></tr><tr><th>Objetivo</th><td>Sin Principal, el equipo ventila solo por la lenta y no permite un nuevo ciclo.</td></tr><tr><th>Precondiciones</th><td>Ciclo de Instrumental 134 en esterilización.</td></tr><tr><th>Pasos</th><td><ol><li>Desconectar la sonda Principal.</li><li>Observar salidas y alarma CIC-10.</li><li>Confirmar la falla e intentar iniciar otro ciclo.</li></ol></td></tr><tr><th>Resultado esperado</th><td>FALLO; solo <code>descompresion_lenta</code> abre (sin rápida, chaqueta ni contrapresión); CIC-10 activa mientras no lea; inicio rechazado con &quot;Sonda principal sin lectura: llame a servicio&quot;.</td></tr><tr><th>Criterio</th><td>Aprobado si la rápida no abre y no inicia otro ciclo.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>F-06 — Lectura del módulo E/S vencida en ciclo: tolerancia de 4 s <span class='nota'>(En operación (vapor) · T2 P-3 (tanda 6))</span></td></tr><tr><th>Objetivo</th><td>Un corte breve del módulo E/S corta el vapor y uno largo termina en FALLO_CONEXION.</td></tr><tr><th>Precondiciones</th><td>Ciclo en calentamiento o esterilización.</td></tr><tr><th>Pasos</th><td><ol><li>Desconectar el cable de red de los módulos menos de 4 s y reconectar.</li><li>Repetir dejándolo más de 4 s.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Corte breve: vapor de cámara y chaqueta en OFF durante el corte; el ciclo sigue. Corte largo: <code>FALLO_CONEXION</code> + COM-03, sin abrir válvulas.</td></tr><tr><th>Criterio</th><td>Aprobado si el vapor nunca sigue sin trama vigente.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>F-07 — Paro con el ciclo terminando: diálogo de estado seguro al CONFIRMAR <span class='nota'>(En operación (vapor) · T2 P-6 (tanda 6))</span></td></tr><tr><th>Objetivo</th><td>El operador ve la advertencia de §15.2 antes de llevar el equipo a estado seguro.</td></tr><tr><th>Precondiciones</th><td>Ciclo en descompresión o secado.</td></tr><tr><th>Pasos</th><td><ol><li>Pulsar el paro de emergencia y liberarlo.</li><li>Pulsar CONFIRMAR.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Diálogo con el texto de verificar fugas y botón &quot;Confirmar y llevar a estado seguro&quot;.</td></tr><tr><th>Criterio</th><td>Aprobado si el diálogo aparece y el estado seguro se inicia solo tras aceptarlo.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>F-08 — Sin datos del módulo E/S en esterilización: la exposición se alarga <span class='nota'>(En operación (vapor) · Q1 T2-a (tanda 7))</span></td></tr><tr><th>Objetivo</th><td>Los segundos de tolerancia por DI vencida no cuentan como exposición y quedan en el ticket.</td></tr><tr><th>Precondiciones</th><td>Bowie &amp; Dick o Instrumental 134 en esterilización (cronometrar desde el inicio de la fase).</td></tr><tr><th>Pasos</th><td><ol><li>Desconectar el cable de red de los módulos unos 2-3 s (menos de 4 s) y reconectar.</li><li>Dejar terminar el ciclo y anotar la duración real de la esterilización.</li><li>Revisar el pie del ticket.</li></ol></td></tr><tr><th>Resultado esperado</th><td>La esterilización dura el tiempo programado más los segundos sin datos; el vapor estuvo en OFF durante el corte; el pie dice &quot;Sin datos del módulo E/S: n s&quot; y el ciclo queda COMPLETADO (sin marca de no estéril).</td></tr><tr><th>Criterio</th><td>Aprobado si la duración se alarga en los segundos del corte (± 1 s) y el ticket los anota.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>F-09 — CARGA NO ESTÉRIL en todo ciclo que no termine COMPLETADO <span class='nota'>(En operación (vapor) · Q1 T2-c (tanda 7))</span></td></tr><tr><th>Objetivo</th><td>El ticket marca la carga como no estéril en FALLO, CANCELADO, paro de emergencia e INTERRUMPIDO.</td></tr><tr><th>Precondiciones</th><td>Tickets de F-01 (cancelación), F-02 (paro), F-03 (falla) y del ciclo INTERRUMPIDO de C-05; idioma español y luego inglés.</td></tr><tr><th>Pasos</th><td><ol><li>Revisar el pie de cada ticket impreso en vivo.</li><li>Reimprimir cada uno desde Historial, también en inglés.</li><li>Revisar el ticket de un ciclo COMPLETADO.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Todos los no completados llevan &quot;*** CARGA NO ESTÉRIL ***&quot; (&quot;*** LOAD NOT STERILE ***&quot; en inglés), en vivo y al reimprimir; el COMPLETADO no la lleva.</td></tr><tr><th>Criterio</th><td>Aprobado si ningún ticket de ciclo no completado sale sin la marca.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>F-10 — Principal perdido con el protocolo de fallo ya en marcha: pasa a solo la lenta <span class='nota'>(En operación (vapor) · Q1 R1-P4 (tanda 7))</span></td></tr><tr><th>Objetivo</th><td>Si se cancela (o falla) y después se pierde la sonda Principal, el escape sigue solo por la lenta.</td></tr><tr><th>Precondiciones</th><td>Instrumental 134 en esterilización.</td></tr><tr><th>Pasos</th><td><ol><li>Cancelar el ciclo y esperar unos segundos (protocolo de fallo en marcha).</li><li>Desconectar la sonda Principal.</li><li>Observar salidas y CIC-10; confirmar y revisar si pasa a PREPARACION sin técnico.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Al perder la Principal se cierran rápida, chaqueta y contrapresión y queda solo <code>descompresion_lenta</code>; CIC-10 activa; el reconocimiento lleva a PREPARACION sin técnico; inicio bloqueado mientras no lea.</td></tr><tr><th>Criterio</th><td>Aprobado si la rápida no vuelve a abrir tras perder la Principal.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>F-11 — Cancelar durante la tolerancia por DI vencida <span class='nota'>(En operación (vapor) · Q1 R1-P5 (tanda 7))</span></td></tr><tr><th>Objetivo</th><td>La cancelación pedida mientras el módulo E/S no manda entradas se acepta y se aplica al volver los datos.</td></tr><tr><th>Precondiciones</th><td>Ciclo en esterilización.</td></tr><tr><th>Pasos</th><td><ol><li>Desconectar el cable de red de los módulos y, antes de 4 s, pulsar Cancelar.</li><li>Reconectar enseguida.</li><li>Repetir dejándolo desconectado más de 4 s.</li></ol></td></tr><tr><th>Resultado esperado</th><td>La cancelación se acepta (sin el rechazo &quot;sin datos del módulo E/S&quot;); al volver los datos el ciclo queda CANCELADO. Si no vuelven a tiempo, termina en FALLO_CONEXION.</td></tr><tr><th>Criterio</th><td>Aprobado si en ningún caso el ciclo sigue corriendo después de la cancelación.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>F-12 — Desconexión total breve del módulo E/S en esterilización: la exposición se alarga y no suma F0 <span class='nota'>(En operación (vapor) · S2a D8-2.7 (tanda 8))</span></td></tr><tr><th>Objetivo</th><td>Los segundos con el cable de red desconectado (menos de 5 s) y la ventana tras reconectar no cuentan como esterilización ni como F0.</td></tr><tr><th>Precondiciones</th><td>Programa con F0 activo (o Instrumental 134) en esterilización; cronometrar desde el inicio de la fase y anotar el F0 en pantalla.</td></tr><tr><th>Pasos</th><td><ol><li>Desconectar el cable de red de los módulos unos 3 s y reconectar (antes de que salga COM-02).</li><li>Dejar terminar el ciclo; anotar la duración real de la esterilización y el F0 final.</li><li>Revisar el pie del ticket.</li></ol></td></tr><tr><th>Resultado esperado</th><td>La esterilización dura lo programado más los segundos sin datos (corte + ventana de reconexión, hasta ~2 s más por la vigencia de la última trama); el F0 no sube durante el corte; el pie dice &quot;Sin datos del módulo E/S: n s&quot;; COMPLETADO.</td></tr><tr><th>Criterio</th><td>Aprobado si la duración se alarga al menos los segundos del corte y el F0 no aumenta mientras no hay datos.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>F-13 — Cortes repetidos en una esterilización: falla por comunicación inestable (CIC-11) <span class='nota'>(En operación (vapor) · S2a D8-2.8 (tanda 8))</span></td></tr><tr><th>Objetivo</th><td>Si las pausas por falta de datos suman más de pausa_max_esterilizacion_s (30 s por defecto), el ciclo falla con CIC-11.</td></tr><tr><th>Precondiciones</th><td>Instrumental 134 en esterilización; pausa_max_esterilizacion_s = 30 s (OPCIONES › Parámetros del equipo).</td></tr><tr><th>Pasos</th><td><ol><li>Desconectar el cable de red de los módulos unos 3 s y reconectar; esperar 5 s; repetir hasta sumar más de 30 s de cortes.</li><li>Repetir con cortes muy cortos y seguidos (desconectar/reconectar sin esperar).</li></ol></td></tr><tr><th>Resultado esperado</th><td>Al superar 30 s acumulados el ciclo termina en FALLO con &quot;Comunicación inestable en esterilización&quot; (CIC-11) y el ticket lleva CARGA NO ESTÉRIL; con cortes seguidos (sin que llegue COM-02) también falla al pasar el tope.</td></tr><tr><th>Criterio</th><td>Aprobado si nunca termina COMPLETADO con más de 30 s de pausas.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>F-15 — Líquidos: se pierde el Principal en el enfriamiento con contrapresión — cámara sellada <span class='nota'>(En operación (vapor) · S2a D8-2.10 (tanda 8))</span></td></tr><tr><th>Objetivo</th><td>No se ventea de inmediato: todo cerrado mientras la Referencia esté caliente; con la Referencia en o bajo temp_max_apertura (3 lecturas), la lenta.</td></tr><tr><th>Precondiciones</th><td>Programa Líquidos (modo 4) con la Referencia asignada (OPCIONES › Parámetros del ciclo › Sensores) y en la carga; ciclo en DESCOMPRESION, enfriamiento con contrapresión.</td></tr><tr><th>Pasos</th><td><ol><li>Desconectar la sonda Principal.</li><li>Observar las salidas 5-10 min (y la presión de cámara).</li><li>Llevar la Referencia a menos de temp_max_apertura (p. ej. sacarla y meterla en agua fría) y observar.</li></ol></td></tr><tr><th>Resultado esperado</th><td>SENSOR_AUSENTE; cierran aire comprimido, agua de chaqueta, chaqueta, lenta, rápida y vapor; CIC-10 &quot;cámara sellada…&quot;; ninguna válvula abre con la Referencia caliente (salvo alivio por sobrepresión); con la Referencia fría abre solo la lenta; NO ABRIR sigue; FALLA sale sin técnico.</td></tr><tr><th>Criterio</th><td>Aprobado si no se ventea con la Referencia caliente y la rápida nunca abre. Anotar cuánto baja la presión sellada (PREGUNTA de contrapresión).</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>F-16 — Líquidos sin Referencia: espera sellada sin sonda y luego la lenta <span class='nota'>(En operación (vapor) · S2a D8-2.10 (tanda 8))</span></td></tr><tr><th>Objetivo</th><td>Sin ninguna Referencia válida (el drenaje solo no cuenta para ventear), la cámara espera sellada espera_sellado_sin_sonda_min y luego ventea por la lenta.</td></tr><tr><th>Precondiciones</th><td>Programa Líquidos con la asignación de fábrica (sin Referencia); espera_sellado_sin_sonda_min = 10 min para acortar la prueba.</td></tr><tr><th>Pasos</th><td><ol><li>En el enfriamiento con contrapresión, desconectar la sonda Principal.</li><li>Cronometrar hasta que abra la lenta.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Todo cerrado durante 10 min (aunque el drenaje lea frío); a los 10 min abre solo la lenta.</td></tr><tr><th>Criterio</th><td>Aprobado si la lenta abre a los 10 min (± 1 tick) y no antes.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>F-17 — Ventana de estabilidad en pausa durante la tolerancia por DI vencida <span class='nota'>(En operación (vapor) · S2b D8-2.12 (tanda 8))</span></td></tr><tr><th>Objetivo</th><td>Los segundos sin datos del módulo E/S no cuentan en la ventana de estabilidad previa a la esterilización (ni en el hold del prevacío ni en el secado); los tiempos límite de fase sí siguen.</td></tr><tr><th>Precondiciones</th><td>Ciclo Instrumental 134 en curso; sesión de técnico para ver el log.</td></tr><tr><th>Pasos</th><td><ol><li>Esperar a que el calentamiento llegue al tramo estable (log: ventana de estabilidad abierta).</li><li>Provocar 2-3 s sin datos del módulo E/S (desconectar y reconectar el cable de red de los módulos antes de 4 s).</li><li>Dejar terminar el ciclo.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Log: &quot;ventana _timer_sostenido_desde en pausa n s&quot;; sin vapor durante el tramo; el ciclo termina COMPLETADO y el ticket dice &quot;Sin datos del módulo E/S: n s&quot;.</td></tr><tr><th>Criterio</th><td>Aprobado si la ventana se alarga lo que duró el tramo y el ciclo no se da por estable con segundos sin datos.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>F-18 — Cancelar con el módulo E/S totalmente desconectado: texto en pantalla <span class='nota'>(En operación (vapor) · S2b D8-2.13 y D8-2.15 (tanda 8); complementa F-11)</span></td></tr><tr><th>Objetivo</th><td>Con el módulo E/S desconectado (antes de COM-02) la cancelación se acepta en espera y la pantalla lo explica con el texto del catálogo.</td></tr><tr><th>Precondiciones</th><td>Ciclo en esterilización.</td></tr><tr><th>Pasos</th><td><ol><li>Desconectar el cable de red de los módulos y, antes de 5 s, pulsar CANCELAR CICLO y confirmar.</li><li>Leer el aviso de la pantalla y reconectar enseguida.</li><li>Repetir dejándolo desconectado más de 5 s.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Aviso: &quot;Cancelación aceptada: se aplicará cuando vuelvan los datos del módulo E/S...&quot; (no un error ni un texto técnico); al volver los datos, CANCELADO. Sin reconectar a tiempo, FALLO_CONEXION.</td></tr><tr><th>Criterio</th><td>Aprobado si el aviso sale con ese texto y el ciclo nunca sigue corriendo tras la cancelación.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>F-19 — Reimpresión idéntica al ticket original (avisos del pie) <span class='nota'>(En operación (vapor) · S2b D8-2.14 (tanda 8))</span></td></tr><tr><th>Objetivo</th><td>La reimpresión desde el Historial trae las mismas líneas de aviso del pie que el ticket impreso en vivo.</td></tr><tr><th>Precondiciones</th><td>Ciclo con un tramo sin datos del módulo E/S (F-17) y, si el equipo tiene sensores de referencia, con un aviso de uniformidad.</td></tr><tr><th>Pasos</th><td><ol><li>Guardar el ticket impreso en vivo.</li><li>Reimprimir el mismo ciclo desde el Historial.</li><li>Comparar los pies.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Ambos traen &quot;Sin datos del módulo E/S: n s&quot;, los avisos de uniformidad y (si el ciclo tenía F0) &quot;F0 total&quot;. Los ciclos anteriores a esta versión se reimprimen como antes.</td></tr><tr><th>Criterio</th><td>Aprobado si el pie reimpreso es idéntico al original.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>F-20 — CARGA NO ESTÉRIL en la pantalla de resultado <span class='nota'>(En operación (vapor) · S2b D8-2.16 (tanda 8))</span></td></tr><tr><th>Objetivo</th><td>La pantalla de resultado del ciclo marca &quot;CARGA NO ESTÉRIL&quot; en todo ciclo que no termine COMPLETADO.</td></tr><tr><th>Precondiciones</th><td>Programa corto de prueba.</td></tr><tr><th>Pasos</th><td><ol><li>Terminar un ciclo completo y mirar la pantalla de resultado.</li><li>Cancelar otro ciclo y mirar la pantalla.</li><li>Provocar un fallo (p. ej. desconexión mayor de 5 s) y mirar la pantalla.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Ciclo completo: sin la marca. Cancelado y fallo: recuadro rojo &quot;CARGA NO ESTÉRIL&quot; sobre la gráfica, igual que en el ticket.</td></tr><tr><th>Criterio</th><td>Aprobado si la marca aparece exactamente en los ciclos no completados.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<h2>Bloque G. Líquidos (en operación, al final)</h2>
<table class='prueba'><tr class='cab'><td colspan='2'>G-01 — Líquidos con la sonda dentro del líquido <span class='nota'>(En operación (vapor) · §5.4; T11; HAZ-LIQ-01)</span></td></tr><tr><th>Objetivo</th><td>El programa Líquidos (121 °C / 15 min, sin prevacío ni secado) enfría con contrapresión hasta 80 °C antes de la rápida.</td></tr><tr><th>Precondiciones</th><td>Frascos de vidrio con agua, volumen conocido; sonda flexible Principal (Cámara 1) DENTRO del líquido del frasco de mayor volumen; aire comprimido conectado.</td></tr><tr><th>Pasos</th><td><ol><li>Seleccionar Líquidos e iniciar.</li><li>Verificar que no hay prevacío.</li><li>Registrar temperatura del Principal y presión durante el enfriamiento.</li><li>Verificar que la rápida (despresurización final) solo actúa con el Principal ≤ 80 °C.</li><li>Al terminar, revisar que ningún frasco hirvió o se rompió.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Esterilización con el Principal en 121 °C; enfriamiento con contrapresión (≈250 kPa); despresurización final solo ≤ 80 °C; sin secado; apertura solo ≤ 80 °C.</td></tr><tr><th>Criterio</th><td>Aprobado si no hay ebullición/rotura y la secuencia respeta 80 °C. Registrar el aire residual sin prevacío (diferencia T vs P_sat al inicio de la meseta).</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>G-02 — Líquidos: tras confirmar un ciclo completado con presión, se ventea por la LENTA <span class='nota'>(En operación (vapor) · T1-01 (tanda 5, D-19))</span></td></tr><tr><th>Objetivo</th><td>Con carga líquida, PREPARADO/PREPARACION nunca abren la descompresión rápida por sobrepresión.</td></tr><tr><th>Precondiciones</th><td>Ciclo de Líquidos completado y confirmado con la cámara aún sobre la banda atmosférica.</td></tr><tr><th>Pasos</th><td><ol><li>Observar las salidas al volver a PREPARADO.</li><li>Esperar a que la presión llegue a la banda.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Abre <code>descompresion_lenta</code>, nunca <code>descompresion_rapida</code>; al llegar a la banda la lenta se cierra.</td></tr><tr><th>Criterio</th><td>Aprobado si la rápida no se abre en ningún momento.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>G-03 — Líquidos: drenaje a atmosférica por la lenta hasta temp_max_apertura <span class='nota'>(En operación (vapor) · T2 P-12 (tanda 6))</span></td></tr><tr><th>Objetivo</th><td>La rápida solo abre con el Principal en o bajo <code>temp_max_apertura</code> 3 lecturas seguidas.</td></tr><tr><th>Precondiciones</th><td>Ciclo de Líquidos terminado, PREPARACION con presión residual y Principal &gt; 80 °C.</td></tr><tr><th>Pasos</th><td><ol><li>Observar las salidas mientras enfría.</li><li>Anotar la temperatura a la que abre la rápida.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Solo la lenta mientras el Principal esté &gt; 80 °C (o sin lectura); la rápida después de 3 lecturas ≤ 80 °C.</td></tr><tr><th>Criterio</th><td>Aprobado si la rápida nunca abre por encima de 80 °C.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>G-04 — Tipo de carga en Parámetros del ciclo: Líquido arrastra el modo de descompresión <span class='nota'>(En seco · V8a D8-5.7 (tanda 8); HAZ-V8A-01)</span></td></tr><tr><th>Objetivo</th><td>Al pasar un programa a carga Líquido, el modo de descompresión pasa a 4 con aviso; con Líquido solo se aceptan los modos 4, 5 y 0; al volver a Sólido se recupera el modo de fábrica del programa (o el 1). Cada cambio queda en la bitácora.</td></tr><tr><th>Precondiciones</th><td>Sesión de técnico o ingeniero; sin ciclo en curso; un programa sólido con modo de descompresión 1.</td></tr><tr><th>Pasos</th><td><ol><li>Opciones › Parámetros del ciclo › programa › tipo de carga: elegir Líquido.</li><li>Verificar el aviso en pantalla y que el modo de descompresión quedó en 4.</li><li>Con Líquido, intentar elegir el modo 1 (o 2/3).</li><li>Volver a Sólido.</li><li>Revisar la bitácora.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Paso 2: aviso «Carga líquida: el modo de descompresión cambió a 4 (…)». Paso 3: la lista solo ofrece 4, 5 y 0; si se fuerza, el backend rechaza con su motivo (ebullición violenta). Paso 4: modo de fábrica del programa o el 1. Paso 5: una fila por cambio, incluido el automático.</td></tr><tr><th>Criterio</th><td>Aprobado si en ningún momento un programa Líquido queda con un modo distinto de 4, 5 o 0.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<h2>Bloque E9. Entrega, actualización y verificaciones de la tanda 9 (en seco)</h2>
<table class='prueba'><tr class='cab'><td colspan='2'>A-E9-01 — Instalación limpia de la D: modo de descompresión 5 en los 4 programas y entrega sin datos del banco <span class='nota'>(En seco (sin vapor) · E9 D9-8 (H14) y D9-7 (H17) (tanda 9))</span></td></tr><tr><th>Objetivo</th><td>En la B, la primera instalación solo ofrecía hasta el modo 4 de descompresión (después, en configuración, sí dejaba el 5). En la D la lista de Parámetros del ciclo ofrece 0 a 5 (con carga Líquido: 4, 5 y 0) desde la primera instalación. Además, la entrega no trae datos del banco: correo sin remitente ni destinatarios y programas iguales a los de fábrica.</td></tr><tr><th>Precondiciones</th><td>PC de prueba o equipo SIN instalación previa (sin <code>C:\ProgramData\Especifika\Autoclave</code>, o apartada y respaldada). Setup de la D (<code>Autoclave_Setup_1.0.0-d.exe</code>). Sesión de técnico o ingeniero. Sin ciclo en curso.</td></tr><tr><th>Pasos</th><td><ol><li>Instalar con el Setup y completar el asistente de instalación del equipo.</li><li>Opciones › Parámetros del ciclo › Instrumental 134 › Descompresión › modo: abrir la lista y anotar los modos ofrecidos.</li><li>Elegir el modo 5, guardar, salir y volver a entrar: el valor sigue en 5. Devolverlo a su valor original.</li><li>Repetir 2 y 3 con Instrumental 121, Bowie-Dick y Líquidos (en Líquidos la lista ofrece 4, 5 y 0).</li><li>Anotar el modo de descompresión con el que viene cada programa (instalación limpia: el de fábrica; el Bowie-Dick NO debe venir en 4).</li><li>Opciones › Conectividad: revisar los destinatarios del correo.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Pasos 2 y 4: la lista ofrece el 5 en los 4 programas desde la primera instalación. Paso 3: el 5 se guarda y queda en la bitácora. Paso 5: los 4 programas con los valores de fábrica. Paso 6: sin destinatarios precargados y el correo sin configurar (no aparece ninguna dirección de Especifika).</td></tr><tr><th>Criterio</th><td>Aprobado si el modo 5 se puede elegir y guardar en los 4 programas tras una instalación limpia y no aparece ningún dato del banco. **Si solo se ofrece hasta el 4: tomar captura de la lista y del programa, anotar la versión (Información del sistema) y avisar a Code (D9-8 pide investigarlo).**</td></tr><tr><th>Modos ofrecidos</th><td>134 ______ · 121 ______ · Bowie-Dick ______ · Líquidos ______</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>A-E9-02 — Actualización B → D con el Setup, sin copiar archivos a mano <span class='nota'>(En seco (sin vapor) · E9 D9-13.1 (tanda 9))</span></td></tr><tr><th>Objetivo</th><td>Al instalar la D encima de la B, la D refresca sola sus archivos de configuración de fábrica (<code>instances\*.yaml</code> y <code>global_params.json</code>), con respaldo con fecha, y aparecen la Cámara 2 y la descompresión lenta sin ningún paso manual. Nada del sitio cambia.</td></tr><tr><th>Precondiciones</th><td>Equipo de pruebas con la B instalada y su perfil (2 puertas, cámara 1 y 2, referencia y drenaje). Anotar antes: destinatarios del correo, un valor de Parámetros del equipo cambiado en el sitio (por ejemplo, <code>temp_max_apertura</code>), el modo de descompresión del Bowie-Dick y un ajuste de calibración. Software cerrado. Respaldo de <code>C:\ProgramData\Especifika\Autoclave</code> en una USB.</td></tr><tr><th>Pasos</th><td><ol><li>Ejecutar el Setup de la D (doble clic) sobre la B. No copiar ningún archivo a mano.</li><li>Abrir Autoclave (o reiniciar si el Setup lo pide).</li><li>Opciones › Entradas/Salidas: buscar Cámara 2 (<code>temp_2_camara</code>) y Descompresión lenta (<code>descompresion_lenta</code>).</li><li>Revisar en <code>C:\ProgramData\Especifika\Autoclave\programa\respaldos_configuracion\</code> la carpeta con fecha y hora de la actualización.</li><li>Comparar con lo anotado en las precondiciones.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Paso 3: los dos canales aparecen. Paso 4: una carpeta <code>AAAA-MM-DD_HHMMSS</code> con <code>autoclave\config\global_params.json</code> e <code>instances\ACV-2026-001.yaml</code> de la B (nada más). Paso 5: perfil, usuarios, correo, Parámetros del equipo, calibración y programas de usuario iguales a los de la B. **Ojo:** el Bowie-Dick conserva el modo que tenía en la B (los programas de usuario de un equipo ya instalado no se tocan; D9-7 solo cambia lo que trae una instalación nueva).</td></tr><tr><th>Criterio</th><td>Aprobado si los dos canales aparecen sin pasos manuales y no cambió ningún dato del sitio.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-E9-01 — Sin transductores conectados: la presión se muestra «—», nunca 0 <span class='nota'>(En seco (sin vapor) · E9; H4 resuelto en S1 D8-1.1 (tanda 8). Complementa D-38 (que mide las cuentas ADC).)</span></td></tr><tr><th>Objetivo</th><td>Con el equipo de pruebas sin sensores conectados (como en el hallazgo H4), la presión de cámara y de chaqueta nunca se muestra ni se usa como 0 kPa.</td></tr><tr><th>Precondiciones</th><td>Módulo E/S conectado, transductores de presión desconectados. Sesión de técnico.</td></tr><tr><th>Pasos</th><td><ol><li>Arrancar el software y esperar unos segundos.</li><li>Revisar la presión de cámara y de chaqueta en el Menú principal, en Preciclo y en Opciones › Entradas/Salidas, en las dos pantallas.</li><li>Cambiar las unidades a psig y repetir el paso 2; volver a kPa.</li></ol></td></tr><tr><th>Resultado esperado</th><td>En todos los lugares «—» (o «---»), nunca 0,0 ni un número; alarma de sensor de presión sin lectura con «llame a servicio».</td></tr><tr><th>Criterio</th><td>Aprobado si en ninguna pantalla ni unidad aparece un valor numérico de presión sin transductor.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-E9-02 — Carga Líquido: el modo de descompresión no válido muestra su motivo <span class='nota'>(En seco (sin vapor) · E9; H13 resuelto en D8-5.7 y D8-5.8 (tanda 8). Complementa G-04.)</span></td></tr><tr><th>Objetivo</th><td>Con carga Líquido, el modo de descompresión se elige de una lista con los modos válidos y su descripción, y un modo no válido se rechaza mostrando por qué (no un error genérico).</td></tr><tr><th>Precondiciones</th><td>Sesión de técnico o ingeniero; sin ciclo en curso; programa Líquidos.</td></tr><tr><th>Pasos</th><td><ol><li>Opciones › Parámetros del ciclo › Líquidos › Descompresión › modo: abrir la lista.</li><li>Comprobar que cada modo trae su descripción y que solo se ofrecen 4, 5 y 0.</li><li>Si la pantalla permite intentar otro modo (por ejemplo, desde un programa sólido cambiando el tipo de carga), anotar el texto del rechazo.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Lista con descripción; un modo no válido con Líquido se rechaza con su motivo (riesgo de ebullición violenta), en el idioma vigente.</td></tr><tr><th>Criterio</th><td>Aprobado si nunca aparece un rechazo sin motivo ni un modo distinto de 4, 5 o 0 con carga Líquido.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-E9-03 — Entradas/Salidas solo con los canales del perfil (equipo sin sensores) <span class='nota'>(En seco (sin vapor) · E9; H16 resuelto en D8-3.17 (tanda 8). Complementa D-39.)</span></td></tr><tr><th>Objetivo</th><td>En el equipo de pruebas, Opciones › Entradas/Salidas muestra solo los canales que declara el perfil de instalación, aunque no haya sensores conectados.</td></tr><tr><th>Precondiciones</th><td>Equipo instalado con el perfil del equipo de pruebas (2 puertas simples, cámara 1 y 2, referencia y drenaje, solo aire comprimido, generador). Sesión de técnico.</td></tr><tr><th>Pasos</th><td><ol><li>Abrir Opciones › Entradas/Salidas y anotar las entradas analógicas, las digitales y las salidas.</li><li>Comparar con el perfil.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Entradas analógicas: <code>temp_camara</code>, <code>temp_2_camara</code>, <code>temp_referencia</code>, <code>temp_drenaje</code>, <code>pres_camara</code>, <code>pres_chaqueta</code>. Sin <code>temp_drenaje_camara</code>, <code>pres_empaque_1/2</code> ni <code>vapor_caldera</code>. Salidas con <code>descompresion_lenta</code> y <code>buzer_alarma</code>. (Lista obtenida en el ensayo B → D de E9 con ese perfil.)</td></tr><tr><th>Criterio</th><td>Aprobado si no sobra ni falta ningún canal respecto al perfil.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-X9-01 — Cambio de un parámetro con el ciclo en curso: bitácora antes de aplicar <span class='nota'>(En operación (o con la planta simulada) · X9 D9-13.3 (tanda 9); HAZ-X9-01)</span></td></tr><tr><th>Objetivo</th><td>Un cambio de parámetro hecho por el ingeniero con el ciclo en curso queda primero en la bitácora y solo después llega al ciclo en curso (si su fase no ha iniciado). Si la bitácora no se puede escribir, ni el programa ni el ciclo en curso cambian. El cambio del tipo de carga y su arrastre del modo de descompresión quedan juntos en la bitácora (todo o nada).</td></tr><tr><th>Precondiciones</th><td>Sesión de ingeniero; ciclo en curso en CALENTAMIENTO con un programa de usuario.</td></tr><tr><th>Pasos</th><td><ol><li>Opciones › Parámetros del ciclo › programa en curso › Secado: cambiar el tiempo de secado.</li><li>Revisar la respuesta en pantalla (&quot;aplica al ciclo en curso&quot;) y la bitácora.</li><li>Cambiar un parámetro de Calentamiento (fase ya iniciada).</li><li>Fuera de ciclo, en un programa sólido, pasar el tipo de carga a Líquido y revisar la bitácora.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Paso 2: una fila «cambió …/secado/tiempo_secado» con «aplica: en_curso»; el ticket del ciclo usa el valor nuevo en el secado. Paso 3: rige desde el siguiente ciclo; el ciclo en curso no cambia. Paso 4: dos filas (el cambio y el automático del modo) con la misma hora.</td></tr><tr><th>Criterio</th><td>Aprobado si ningún valor llega al ciclo en curso sin su fila en la bitácora y las filas del cambio y del arrastre aparecen siempre juntas.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>D-X9-02 — Interfaz en inglés: ticket, reimpresión y motivo de fallo en inglés <span class='nota'>(En seco (sin vapor) · X9 D9-13.4 (tanda 9); HAZ-X9-02)</span></td></tr><tr><th>Objetivo</th><td>Con el idioma en inglés, el ticket en vivo, la reimpresión desde el Historial y el motivo de fallo de una fase (alarma, Historial, PDF) salen en inglés y en las unidades vigentes. En español el ticket queda igual que antes.</td></tr><tr><th>Precondiciones</th><td>Impresora térmica conectada; un ciclo fallado en el Historial (por ejemplo, cancelado o un FALLO de ensayo); unidades °F y psi en una segunda pasada.</td></tr><tr><th>Pasos</th><td><ol><li>Opciones › Idioma: English. Reimprimir desde el Historial el ciclo fallado.</li><li>Abrir el detalle del ciclo y su motivo; generar el PDF.</li><li>Cambiar a °F / psi y repetir el paso 2.</li><li>Volver a Español y reimprimir.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Paso 1: «Status: FAILED (…)» con la fase en inglés, «Reason: CIC-0x - … failure», rótulos en inglés (abreviaturas permitidas solo en el ticket). Paso 2: el motivo en inglés (por ejemplo «High temperature: …»). Paso 3: los valores del motivo en °F / psi. Paso 4: el ticket en español igual que antes.</td></tr><tr><th>Criterio</th><td>Aprobado si con la interfaz en inglés no aparece texto en español en el ticket ni en el motivo de fallo de las fases (salvo nombres propios de programas creados en el hospital) y los valores coinciden con los del ciclo.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<h2>Bloque N11. Instalador: Actualizar o Instalación limpia y táctiles (tanda 11, en seco)</h2>
<table class='prueba'><tr class='cab'><td colspan='2'>A-N11-01 — Setup sobre una versión anterior: Actualizar conserva los datos <span class='nota'>(En seco (sin vapor) · N11 D11-4 (tanda 11))</span></td></tr><tr><th>Objetivo</th><td>Con una versión más vieja instalada, el Setup muestra la página &quot;Actualizar Autoclave&quot; con &quot;Actualizar (conserva los datos)&quot; marcada por defecto y la actualización conserva todos los datos, igual que antes.</td></tr><tr><th>Precondiciones</th><td>F instalada con datos. Autoclave cerrado. Copia de <code>C:\ProgramData\Especifika\Autoclave</code> en una USB.</td></tr><tr><th>Pasos</th><td><ol><li>Ejecutar el Setup nuevo (doble clic).</li><li>Revisar la página &quot;Actualizar Autoclave&quot;: versión instalada y la de este instalador, dos opciones y cuál viene marcada.</li><li>Dejar &quot;Actualizar&quot; y seguir con el asistente hasta terminar.</li><li>Abrir Autoclave y revisar perfil, usuarios, Historial y calibración.</li><li>Revisar que no se creó <code>C:\ProgramData\Especifika\Autoclave_respaldos\</code>.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Paso 2: &quot;Actualizar (conserva los datos)&quot; marcada; &quot;Instalación limpia&quot; sin marcar. Pasos 3 y 4: ninguna confirmación de borrado; todo igual que antes de actualizar. Paso 5: no existe (o no cambió).</td></tr><tr><th>Criterio</th><td>Aprobado si la actualización por defecto no pide confirmar ningún borrado y no se pierde ni cambia ningún dato.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>A-N11-02 — Instalación limpia: doble confirmación, respaldo completo y menú de instalación <span class='nota'>(En seco (sin vapor) · N11 D11-4 (tanda 11))</span></td></tr><tr><th>Objetivo</th><td>La instalación limpia pide dos confirmaciones (la segunda nombra los ciclos registrados y los usuarios), respalda toda la carpeta de datos antes de borrarla y deja el equipo como recién instalado: al abrir Autoclave aparece el menú de instalación.</td></tr><tr><th>Precondiciones</th><td>Una versión instalada con datos (puede ser la misma del Setup: en ese caso la página es &quot;Autoclave ya está instalado&quot;). Autoclave cerrado. Anotar el número de archivos y el tamaño de <code>C:\ProgramData\Especifika\Autoclave</code> (clic derecho › Propiedades).</td></tr><tr><th>Pasos</th><td><ol><li>Ejecutar el Setup. En la página de opciones elegir &quot;Instalación limpia&quot; y pulsar Siguiente.</li><li>Leer la primera confirmación y responder Sí. Leer la segunda y responder Sí.</li><li>Completar las tareas y la cuenta y pulsar Instalar.</li><li>Revisar <code>C:\ProgramData\Especifika\Autoclave_respaldos\</code>: una carpeta <code>AAAAMMDD-HHMMSS</code> con la fecha y la hora de la instalación. Comparar su número de archivos y su tamaño con lo anotado.</li><li>Con la cuenta del operador (sin privilegios), intentar abrir esa carpeta.</li><li>Revisar <code>C:\ProgramData\Especifika\Autoclave</code>: solo debe quedar <code>estacion\</code> (si la estación estaba configurada) y lo que cree el programa al abrirse.</li><li>Abrir Autoclave.</li><li>(Opcional) Restaurar: cerrar Autoclave y copiar como administrador el contenido del respaldo a <code>C:\ProgramData\Especifika\Autoclave</code>; abrir Autoclave.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Paso 2: las dos confirmaciones tienen &quot;No&quot; como botón por defecto; la segunda dice que se borran los ciclos registrados y los usuarios. Paso 4: mismo número de archivos y mismo tamaño. Paso 5: acceso denegado (solo administradores). Paso 6: el perfil, la base, la calibración y los usuarios ya no están. Paso 7: se abre el menú de instalación del equipo (no hay perfil) y los usuarios son los iniciales. Paso 8: vuelven el perfil, los usuarios y el Historial.</td></tr><tr><th>Criterio</th><td>Aprobado si nada se borra sin las dos confirmaciones, el respaldo está completo y protegido, y el primer arranque abre el menú de instalación.</td></tr><tr><th>Carpeta del respaldo</th><td>______________________ · **Archivos / tamaño original:** ________ · **Respaldo:** ________</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>A-N11-03 — Instalación limpia rechazada: confirmación en No y Autoclave abierto no borran nada <span class='nota'>(En seco (sin vapor) · N11 D11-4 (tanda 11))</span></td></tr><tr><th>Objetivo</th><td>Si el técnico no confirma, o si Autoclave está abierto al instalar, no se borra nada. Un fallo del respaldo se comporta igual que el caso de Autoclave abierto: el Setup se detiene sin borrar (ese fallo no se provoca en el banco; está revisado en el código, informe N11).</td></tr><tr><th>Precondiciones</th><td>Versión instalada con datos.</td></tr><tr><th>Pasos</th><td><ol><li>Setup › &quot;Instalación limpia&quot; › Siguiente › responder **No** en la primera confirmación. Repetir y responder Sí en la primera y **No** en la segunda.</li><li>Elegir &quot;Instalación limpia&quot;, confirmar las dos veces y pulsar **Atrás** hasta la página de opciones; elegir la otra opción (Actualizar o Reparar) y terminar.</li><li>Abrir Autoclave y dejarlo abierto. Ejecutar el Setup, elegir &quot;Instalación limpia&quot;, confirmar las dos veces y pulsar Instalar.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Paso 1: el Setup se queda en la página de opciones; los datos siguen. Paso 2: instala como Actualizar o Reparar y los datos siguen; no hay respaldo nuevo. Paso 3: el Setup se detiene con el aviso &quot;Autoclave está abierto… No se borró nada&quot; y no instala; los datos siguen y no hay respaldo nuevo.</td></tr><tr><th>Criterio</th><td>Aprobado si en ninguno de los tres pasos desaparece un dato.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>A-N11-04 — Asociación de los 2 táctiles con sus pantallas desde el Setup <span class='nota'>(En seco (sin vapor) · N11 D11-5 (tanda 11))</span></td></tr><tr><th>Objetivo</th><td>Con dos monitores táctiles conectados, el Setup ofrece (marcada) la asociación de los táctiles, abre la herramienta de Windows y, tras tocar cada pantalla, cada toque responde en su propia pantalla.</td></tr><tr><th>Precondiciones</th><td>PC de prueba con los 2 paneles táctiles conectados (video y USB). Antes, comprobar el problema: tocar la pantalla 2 y ver si el cursor aparece en la 1. Si se puede, probar también una vez con un solo monitor conectado.</td></tr><tr><th>Pasos</th><td><ol><li>Ejecutar el Setup. En &quot;Tareas adicionales&quot; revisar la subcasilla &quot;Asociar cada pantalla táctil con su monitor&quot; debajo de &quot;Configurar este PC como estación del autoclave&quot;.</li><li>Instalar. Cuando aparezca el mensaje de Windows en una pantalla, tocar esa pantalla; luego tocar la otra cuando muestre el mensaje.</li><li>Al terminar el Setup, revisar si aparece el aviso &quot;Repita la asociación de pantallas táctiles&quot;.</li><li>Revisar <code>C:\ProgramData\Especifika\Autoclave\estacion\estacion.log</code>: línea <code>Asociaciones tactiles en HKLM\SOFTWARE\Microsoft\Wisp\Pen\Digimon: N</code>.</li><li>Tocar botones de Autoclave en cada pantalla.</li><li>Marcar los puertos USB de cada táctil y anotarlos.</li><li>(Con un solo monitor) La subcasilla no aparece.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Paso 1: subcasilla marcada. Paso 3: sin aviso si se tocaron las dos. Paso 4: N = 2 (o más). Paso 5: cada toque responde en la pantalla tocada. Paso 7: no aparece la subcasilla.</td></tr><tr><th>Criterio</th><td>Aprobado si tras la asociación cada táctil responde en su pantalla. Si el aviso aparece con las dos pantallas tocadas, anotar el N del log y avisar a Code.</td></tr><tr><th>Puertos USB</th><td>pantalla 1 ______________ · pantalla 2 ______________</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>A-N11-05 — Reinicio del PC: la asociación de los táctiles se conserva; el desinstalador la revierte <span class='nota'>(En seco (sin vapor) · N11 D11-5 (tanda 11))</span></td></tr><tr><th>Objetivo</th><td>La asociación sobrevive al reinicio y a Reparar; cambiar un táctil de puerto USB la deshace; el desinstalador borra solo las asociaciones que creó el paso.</td></tr><tr><th>Precondiciones</th><td>A-N11-04 aprobada.</td></tr><tr><th>Pasos</th><td><ol><li>Reiniciar el PC (Apagar equipo desde Autoclave o reinicio de Windows). Tocar cada pantalla.</li><li>Ejecutar el Setup de la misma versión › Reparar. Comprobar que no abre la herramienta de los táctiles. Tocar cada pantalla.</li><li>Pasar el cable USB de un táctil a otro puerto, tocar cada pantalla y devolverlo a su puerto marcado.</li><li>Desinstalar Autoclave. Revisar en <code>estacion.log</code> las líneas <code>Borrada asociacion creada por el paso 6</code>. Tocar cada pantalla.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Paso 1: cada toque en su pantalla. Paso 2: sin herramienta; la asociación sigue. Paso 3: con el cable en otro puerto el toque puede ir a la otra pantalla; al devolverlo, vuelve a estar bien. Paso 4: las asociaciones del paso se borran (los toques pueden volver a ir a la pantalla equivocada, como antes de instalar).</td></tr><tr><th>Criterio</th><td>Aprobado si la asociación se conserva tras el reinicio y Reparar, y el desinstalador la revierte sin error.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<h2>Bloque T12. Tanda 12: calentamiento, esterilización y chaqueta (lunes 26-oct)</h2>
<table class='prueba'><tr class='cab'><td colspan='2'>A-T12-01 — Tras instalar la H: Bowie &amp; Dick migrado de 99 a 9 con aviso SIS-06 en Preciclo y campana <span class='nota'>(En seco (sin vapor) · J12 C-04.2/C-04.4 (tanda 12))</span></td></tr><tr><th>Objetivo</th><td>El Bowie &amp; Dick de usuario de la G traía <code>presion_add_calentamiento</code> 99 (techo 407,7 kPa, por encima del alivio de 385). Al cargarlo, la H lo baja a 9, lo deja en la bitácora de auditoría y muestra un aviso no bloqueante (SIS-06, programa corregido por migración) en la bandeja de Preciclo y en la campana. La chaqueta 350/25 de los programas de usuario se conserva (válida, con advertencia).</td></tr><tr><th>Precondiciones</th><td>G instalada con sus programas de usuario sin tocar. Anotar antes, en Opciones › Parámetros del ciclo › Bowie &amp; Dick: <code>presion_add_calentamiento</code> (debe ser 99), <code>presion_add_esterilizacion</code>, <code>presion_chaqueta</code> / <code>rango_presion_chaqueta</code> (350 / 25). Sesión de técnico o ingeniero.</td></tr><tr><th>Pasos</th><td><ol><li>Instalar la H con el Setup (Actualizar) y abrir Autoclave.</li><li>Ir a Preciclo y revisar la bandeja de avisos; abrir la campana (<code>PanelNotificaciones</code>).</li><li>Opciones › Parámetros del ciclo › Bowie &amp; Dick › Calentamiento: leer <code>presion_add_calentamiento</code>. Revisar también Instrumental 134 y 121 (chaqueta).</li><li>Opciones › Bitácora de auditoría: filtrar por parámetros del programa Bowie &amp; Dick.</li><li>Seleccionar Bowie &amp; Dick e iniciar hasta PREPARADO (sin arrancar): comprobar que el aviso no bloquea.</li><li>En un programa de usuario de prueba (copia), intentar <code>presion_add_calentamiento</code> = 31; luego 30 con <code>temperatura_calentamiento</code> 137 (techo 359,6 kPa) y con 140 (techo 389,0 kPa). Devolver los valores originales.</li><li>Cerrar y volver a abrir Autoclave: revisar si el aviso SIS-06 sigue en la campana hasta que alguien lo revise.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Paso 2: aviso SIS-06 en Preciclo y en la campana que nombra el programa Bowie &amp; Dick y el parámetro, de 99 a 9, en el idioma vigente. Paso 3: Bowie &amp; Dick con 9; los demás programas sin cambios; la chaqueta 350/25 se conserva. Paso 4: una fila con programa, parámetro, valor anterior 99, nuevo 9 y origen &quot;migración tanda 12&quot;. Paso 5: se puede iniciar (aviso no bloqueante). Paso 6: 31 rechazado (máximo 30); 137 / 30 se guarda con la advertencia &quot;la cámara no alcanzará el techo de presión…&quot;; 140 / 30 rechazado con el valor máximo admisible (≈ 26 kPa, menos de 385 − 359,0). Paso 7: anotar si persiste (el comportamiento lo decide J12).</td></tr><tr><th>Criterio</th><td>Aprobado si el Bowie &amp; Dick queda en 9 con su fila de auditoría y el aviso visible en Preciclo y en la campana, sin bloquear el inicio, y ningún programa de fábrica ni de usuario queda inválido.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>E-T12-01 — Chaqueta en ciclo: consigna calculada (134 °C / 9 → ≈ 328,2 kPa, banda ±10) vs presión real <span class='nota'>(En operación (vapor) · J12 C-05 (tanda 12))</span></td></tr><tr><th>Objetivo</th><td>En CICLO la chaqueta deja de usar <code>presion_chaqueta</code> y sigue la consigna calculada <code>max(Psat(T_est + 1,5), Psat(T_est) + presion_add_esterilizacion + 15)</code>. Para Instrumental 134 de usuario: <code>max(Psat(135,5) = 317,8; 304,2 + 9 + 15 = 328,2)</code> = **328,2 kPa** (≈ 136,6 °C). <code>vapor_chaqueta</code> enciende bajo 318,2 kPa y apaga sobre 338,2 kPa; dentro, no cambia. En PREPARADO/PREPARACION sigue rigiendo <code>presion_chaqueta</code> 350 ± 25.</td></tr><tr><th>Precondiciones</th><td>Instrumental 134 de usuario; suministro de vapor regulado (≈ 40 psig, ≈ 350 kPa abs); log del backend accesible.</td></tr><tr><th>Pasos</th><td><ol><li>En PREPARADO anotar la presión de chaqueta (debe rondar 350 kPa, la válvula de chaqueta queda casi siempre abierta: el objetivo coincide con el suministro).</li><li>Iniciar el ciclo; buscar en el log la línea de inicio de ciclo con la consigna de chaqueta calculada y anotarla.</li><li>Durante CALENTAMIENTO y ESTERILIZACION registrar cada minuto la presión de chaqueta y el estado de Vapor chaqueta (pantalla o LED del módulo E/S).</li><li>Anotar la presión mínima y máxima de chaqueta en la meseta y las presiones a las que la válvula enciende y apaga.</li><li>En SECADO y en el enfriamiento comprobar que el control de chaqueta es el de antes (secado excluido).</li></ol></td></tr><tr><th>Resultado esperado</th><td>Paso 2: consigna 328,2 ± 0,2 kPa en el log. Paso 3: al entrar a CICLO desde ~350 kPa la válvula queda cerrada hasta bajar de 318,2 kPa; luego enciende bajo 318,2 y apaga sobre 338,2; la presión de chaqueta queda en 318–338 kPa (con la inercia puede pasar unos kPa). Nunca sobre 385. Paso 5: sin cambios respecto a la G.</td></tr><tr><th>Criterio</th><td>Aprobado si la consigna del log coincide con la calculada y los encendidos/apagados ocurren en los bordes de la banda ±10. Si la presión real de chaqueta no llega a 316 kPa con la válvula abierta, anotar la presión de suministro (caso válvula siempre abierta, C-05.5).</td></tr><tr><th>Consigna en el log</th><td>________ kPa · **Chaqueta mín / máx en meseta:** ________ / ________ kPa · **ON a / OFF a:** ________ / ________ kPa</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>E-T12-02 — Entrada a ESTABLE_PREESTERILIZACION con la presión de saturación, sin aire <span class='nota'>(En operación (vapor) · P12 C-01/C-02 (tanda 12))</span></td></tr><tr><th>Objetivo</th><td><code>presion_add_calentamiento</code> ya es solo techo: la fase entra a sostener con <code>T ≥ 134,0 °C</code> y <code>P ≥ Psat(134) − 2 = 302,2 kPa</code> (antes exigía <code>Psat + presion_add</code>, 315,2 kPa con 11). Además, con sólidos, la ventana exige coherencia <code>|Tsat(P) − T| ≤ 1,0 K</code>: presión de vapor saturado sin aire. Techo de calentamiento: <code>Psat(134) + 11 = 315,2 kPa</code> (no 2 × 11). Corte por calidad de vapor desde 131,0 °C (T_obj − 3 K, antes 97 %).</td></tr><tr><th>Precondiciones</th><td>Mismo ciclo que E-T12-01 (Instrumental 134 de usuario, sólido, con prevacío).</td></tr><tr><th>Pasos</th><td><ol><li>Registrar temperatura del Principal y presión de cámara cada 15 s desde 128 °C hasta el paso a ESTERILIZACION.</li><li>Buscar en el log la línea de entrada a ESTABLE_PREESTERILIZACION y las de coherencia (Tsat(P), T y diferencia). Anotar T y P en la entrada.</li><li>Anotar si hubo reinicios de la ventana o el timeout de recuperación, y su motivo (fuera de banda o coherencia).</li><li>Calcular, para el momento de la entrada, <code>Tsat(P) − T</code>.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Entrada con T ≈ 134,0–134,5 °C y P ≈ 302–309 kPa (no ≈ 315); diferencia <code>Tsat(P) − T</code> dentro de ±1 K durante la ventana (3 s); la presión nunca pasa de 315,2 kPa en el calentamiento; el paso a ESTERILIZACION sin reinicios repetidos.</td></tr><tr><th>Criterio</th><td>Aprobado si entra con la presión de saturación (no con la de antes) y la diferencia T–P queda dentro de 1 K. Si la diferencia es positiva y mayor de 1 K de forma sostenida (presión de más para la temperatura), anotarlo: indica aire residual (revisar prevacío) y es justo lo que C-02 debe impedir.</td></tr><tr><th>T / P en la entrada</th><td>________ °C / ________ kPa · **Tsat(P) − T:** ________ K · **Reinicios de ventana:** ________</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>E-T12-03 — Esterilización sin conmutación rápida RECUPERACION ↔ PWM <span class='nota'>(En operación (vapor) · E12 C-07/C-08 (tanda 12))</span></td></tr><tr><th>Objetivo</th><td>La fase entra a RECUPERACION si <code>T &lt; 134 + brecha</code> o <code>P &lt; 302,7 kPa</code>, y vuelve a PWM solo con <code>T ≥ 134 + brecha + 0,3</code> **y** <code>P ≥ 303,7 kPa</code> (histéresis). Con la brecha de 0,3 que conservan los programas de usuario: entrada bajo 134,3 °C y salida desde 134,6 °C. Con 1,0: entrada bajo 135,0 °C y salida desde 135,3 °C. En RECUPERACION el vapor también se corta en el techo <code>P_control_max = 313,2 kPa</code> y no vuelve a abrir hasta bajar de 311,2 kPa (histéresis de 2 kPa agregada al unir, DECISIÓN SIN CONFIRMAR). Las fallas (temp/pres alta/baja y saturación) exigen 5 s continuos, no 3 lecturas.</td></tr><tr><th>Precondiciones</th><td>Mismo ciclo (Instrumental 134 de usuario, 7 min de meseta).</td></tr><tr><th>Pasos</th><td><ol><li>Durante la meseta, registrar cada 15 s T, P y el estado de Vapor cámara (pantalla, o LED de la salida en el módulo E/S); en el log buscar los cambios RECUPERACION ↔ PWM_ACTIVO si se registran.</li><li>Durante 1 minuto en la mitad de la meseta, contar cuántas veces cambia Vapor cámara (abre o cierra).</li><li>Anotar la presión máxima de cámara en la meseta.</li><li>Revisar que ninguna falla dispare por un pico de una sola lectura.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Sin alternancia RECUPERACION ↔ PWM en cada tick; P máxima ≤ 313,2 kPa + inercia; meseta completa sin FALLO. **Ojo (observación de L12):** con 134 °C y <code>presion_add</code> 9, la temperatura de saturación del techo es <code>Tsat(313,2) = 135,0 °C</code>, menor que el umbral de salida (135,3 °C): con vapor saturado lo esperable es que la fase quede **toda la meseta en RECUPERACION** y que la válvula se regule en el techo de 313,2 kPa. Eso no es conmutación RECUPERACION ↔ PWM: la válvula se regula en el techo, entre 311,2 y 313,2 kPa. Con la brecha de 0,3 este caso no aplica (134,6 °C &lt; 135,0 °C) y la meseta debe correr en PWM.</td></tr><tr><th>Criterio</th><td>Aprobado si no hay conmutación rápida RECUPERACION ↔ PWM y la meseta completa. Si Vapor cámara cambia más de ~20 veces por minuto (en el techo o en la banda), anotar la cuenta, la presión y el tramo y **avisar a Code** (pregunta abierta de L12 sobre el techo).</td></tr><tr><th>Cambios de Vapor cámara en 1 min</th><td>________ · **Tramo (log):** ________ · **P máx. meseta:** ________ kPa</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>E-T12-04 — Bowie &amp; Dick de usuario con `presion_add` 9 <span class='nota'>(En operación (vapor) · J12 C-04.1 (tanda 12))</span></td></tr><tr><th>Objetivo</th><td>El Bowie &amp; Dick de usuario (134,5 °C / 3,9 min, F0 activo) ya migrado a <code>presion_add_calentamiento</code> 9 completa el ciclo: techo de calentamiento <code>Psat(134,5) + 9 = 317,7 kPa</code>, entrada a sostener con <code>P ≥ 306,7 kPa</code>, chaqueta ≈ 332,7 kPa. Con 99 el techo era 407,7 kPa (sobre el alivio).</td></tr><tr><th>Precondiciones</th><td>A-T12-01 aprobada. Cámara vacía con el paquete de prueba Bowie &amp; Dick (hoja indicadora) en el punto habitual, primer ciclo del día tras el calentamiento de chaqueta.</td></tr><tr><th>Pasos</th><td><ol><li>Seleccionar Bowie &amp; Dick de usuario y comprobar en Parámetros del ciclo que <code>presion_add_calentamiento</code> es 9.</li><li>Iniciar y registrar T y P en la entrada a ESTABLE_PREESTERILIZACION y la presión máxima en calentamiento y meseta.</li><li>Anotar F0 total del ticket.</li><li>Al terminar, revisar la hoja indicadora.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Ciclo COMPLETADO; presión de cámara ≤ 317,7 kPa (+ inercia) en todo el ciclo; entrada con P ≈ 307–311 kPa; F0 total en el ticket; hoja con viraje uniforme (sin zona clara en el centro).</td></tr><tr><th>Criterio</th><td>Aprobado si completa sin FALLO, sin pasar el techo y con la hoja uniforme. Una hoja no uniforme indica aire: no liberar el equipo y anotar la diferencia <code>Tsat(P) − T</code> del log.</td></tr><tr><th>P máx. calentamiento / meseta</th><td>________ / ________ kPa · **F0 total:** ________ min · **Hoja:** ☐ uniforme ☐ no uniforme</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>F-T12-01 — Excursión de una Referencia en la exposición: el conteo se detiene y reinicia (C-13) <span class='nota'>(En operación (vapor) · E12 C-13 (tanda 12))</span></td></tr><tr><th>Objetivo</th><td>Una Referencia fuera de la banda <code>[T_est − brecha_error_temperatura, T_est + rango_temperatura_ester]</code> (134 °C: [133,9; 137,0]) durante 5 s continuos detiene el conteo de la exposición; al volver a la banda el conteo se reinicia desde cero (el tiempo restante de la pantalla vuelve al total); F0 no se reinicia. Sin volver en <code>timeout_excursion_referencia</code> (5 min) → FALLO CIC-14 (Referencia sin retorno). Cada excursión queda en el ticket con sensor, duración y temperatura mínima (y máxima si salió por arriba). El Principal fuera de banda sigue siendo FALLO.</td></tr><tr><th>Precondiciones</th><td>Solo si hay una Referencia asignada en el programa (Opciones › Parámetros del ciclo › sensores: <code>temp_ref</code> o <code>temp_2_camara</code> como Referencia; los programas vienen con <code>no_en_uso</code>, asignarla en una copia de Instrumental 134 de usuario). La forma controlable de provocar la excursión es un **simulador de PT100 (o caja de décadas) conectado en el canal de la Referencia** en lugar de la sonda, ajustado a ~134,5 °C (≈ 151,5 Ω; 133,0 °C ≈ 151,0 Ω); sin simulador, la prueba solo se puede observar si la Referencia sale sola de la banda (por ejemplo, dentro de un paquete denso), sin forzarla.</td></tr><tr><th>Pasos</th><td><ol><li>Iniciar el ciclo con el simulador en ~134,5 °C (dentro de banda: la ventana de calentamiento exige Referencias ≥ T_obj).</li><li>Con la exposición en marcha (anotar el tiempo restante), bajar el simulador a ~133,0 °C durante **3 s** y volverlo a 134,5: el conteo no debe detenerse.</li><li>Bajarlo a ~133,0 °C durante **20 s**: a los 5 s el conteo se detiene; anotar el tiempo restante mostrado.</li><li>Volver a 134,5 °C: el tiempo restante vuelve a 7:00 y cuenta de nuevo. Anotar el F0 antes y después (no vuelve a 0).</li><li>(Opcional, con un segundo ciclo) dejar la Referencia fuera de banda más de 5 min.</li><li>Al terminar, revisar el ticket.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Paso 2: sin cambio. Paso 3: conteo detenido tras 5 s, el control de vapor sigue igual (sin FALLO). Paso 4: reinicio desde cero; F0 sigue acumulado. Paso 5: FALLO con alarma CIC-14. Paso 6: una línea por excursión con el nombre de la sonda, duración en s y mínima ≈ 133,0 °C; CIC-09 aparece una sola vez por sensor.</td></tr><tr><th>Criterio</th><td>Aprobado si una excursión &lt; 5 s no detiene, una &gt; 5 s detiene y reinicia desde cero, F0 no se reinicia y el ticket lista cada excursión. Cualquier conteo que siga corriendo con la Referencia confirmada fuera de banda es Fallo.</td></tr><tr><th>Tiempo restante al detener / tras volver</th><td>________ / ________ · **F0 antes / después:** ________ / ________</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>F-T12-02 — Referencia desconectada: el ciclo sigue, SEN-11 y observación en el ticket (carga sólida) <span class='nota'>(En operación (vapor) · E12 C-13.7b (tanda 12); FC-08 (tanda 21))</span></td></tr><tr><th>Objetivo</th><td>Una Referencia sin lectura ya no hace fallar el ciclo: el ciclo continúa con las sondas que leen, aparece la alarma no bloqueante SEN-11 (Referencia sin lectura) con el nombre de la sonda y, desde la tanda 21 (FC-08, riesgo HAZ-T21-01 aceptado por Cristian), el ciclo puede terminar COMPLETADO con una **observación** («Observación: {sensor} sin lectura desde HH:MM ({fase})») en el ticket, el PDF y el registro, aunque la Referencia vuelva a leer; ya no existe la marca NO CONFORME. Con la observación no hay apertura automática. Con carga líquida es FALLO CIC-19 (H-08). El Principal o la presión sin lectura siguen siendo FALLO (SEN-02 / código de presión).</td></tr><tr><th>Precondiciones</th><td>Programa con una Referencia asignada (como F-T12-01; puede ser la sonda real). Si se quiere comprobar la apertura automática, una copia del programa con <code>apertura_automatica</code> = true.</td></tr><tr><th>Pasos</th><td><ol><li>Iniciar el ciclo. Durante la exposición, desconectar el conector de la Referencia (o el simulador) unos 30 s y volverlo a conectar.</li><li>Observar la pantalla, la campana y que el ciclo no pasa a FALLO.</li><li>Dejar terminar el ciclo; revisar si la puerta se abre sola (con apertura automática) o pide CONFIRMAR.</li><li>Revisar el ticket, el detalle del ciclo en el Historial y el PDF.</li><li>(Opcional, otro ciclo) desconectar la Referencia durante CALENTAMIENTO: la ventana de estabilidad debe completarse con las sondas que sí leen.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Paso 2: alarma SEN-11 no bloqueante con el nombre de la sonda; el conteo de la exposición sigue. Paso 3: flujo manual de confirmación, sin apertura automática. Paso 4: la línea de observación en el ticket, el Historial y el PDF (en el idioma vigente), sin «NO CONFORME», aunque la Referencia volvió a leer. Paso 5: el ciclo pasa a ESTERILIZACION sin esperar a la Referencia.</td></tr><tr><th>Criterio</th><td>Aprobado si el ciclo termina COMPLETADO con la observación registrada y sin apertura automática. Es Fallo si la observación no aparece en los registros, si aparece «NO CONFORME» en un ciclo nuevo, o si se abre la puerta sola.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<h2>Bloque H. Control de vapor por chaqueta y pendientes de la tanda 14 (tanda 16, en operación)</h2>
<table class='prueba'><tr class='cab'><td colspan='2'>H-01 — Válvulas por fase en modo chaqueta <span class='nota'>(En operación (vapor) · VCH §4.1–4.3, §8.1 y §8.8 (tanda 16))</span></td></tr><tr><th>Objetivo</th><td>En un equipo con chaqueta, CALENTAMIENTO y ESTERILIZACION controlan con vapor_chaqueta y vapor_camara queda abierta.</td></tr><tr><th>Precondiciones</th><td>Equipo de piso (clase PISO o PISO_LAB) con vapor_chaqueta y pres_chaqueta. Programa Instrumental 134 °C.</td></tr><tr><th>Pasos</th><td><ol><li>Iniciar el ciclo y revisar en backend.log la línea de CALENTAMIENTO con el modo (&quot;chaqueta&quot;).</li><li>Observar los LED/relés de DO vapor_camara y vapor_chaqueta durante PRECALENTAMIENTO, PRE_VACIO, CALENTAMIENTO, ESTERILIZACION y SECADO.</li><li>Anotar el instante exacto de la transición CALENTAMIENTO → ESTERILIZACION.</li></ol></td></tr><tr><th>Resultado esperado</th><td>vapor_camara se abre en el primer tick de CALENTAMIENTO y no se cierra hasta el fin de ESTERILIZACION (tampoco en la transición). vapor_chaqueta conmuta con el control. Al terminar ESTERILIZACION se cierran las dos y la chaqueta vuelve a su consigna.</td></tr><tr><th>Criterio</th><td>Aprobado si vapor_camara no se cierra en la transición y el control conmuta solo vapor_chaqueta.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>H-02 — Golpe inicial al abrir vapor_camara tras el prevacío <span class='nota'>(En operación (vapor) · VCH-02 (D5))</span></td></tr><tr><th>Objetivo</th><td>Registrar el pico de presión del golpe inicial y confirmar que no dispara fallas.</td></tr><tr><th>Precondiciones</th><td>Como H-01. Registro de presión de cámara y de chaqueta (gráfica o log).</td></tr><tr><th>Pasos</th><td><ol><li>Registrar presión de cámara, de chaqueta y temperatura Principal los primeros 60 s de CALENTAMIENTO.</li></ol></td></tr><tr><th>Resultado esperado</th><td>El pico de presión no llega al techo de CALENTAMIENTO (sin aislamiento) ni produce CIC-12/CIC-13 ni falla de calentamiento.</td></tr><tr><th>Criterio</th><td>Aprobado si no hay aislamiento ni falla por el golpe inicial. Anotar el pico (kPa) y su duración.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>H-03 — Sobrepaso y tiempo de calentamiento frente al control anterior <span class='nota'>(En operación (vapor) · VCH-01 (ALTA))</span></td></tr><tr><th>Objetivo</th><td>Comparar el control por chaqueta con el control por vapor_camara para reajustar los parámetros de las dos fases.</td></tr><tr><th>Precondiciones</th><td>Ciclos de referencia de la alpha.1 (control por vapor_camara) con el mismo programa y carga.</td></tr><tr><th>Pasos</th><td><ol><li>Correr el mismo programa con la alpha.2 (modo chaqueta).</li><li>Medir: tiempo de CALENTAMIENTO, sobrepaso máximo de temperatura y de presión, número de aislamientos y oscilación en ESTERILIZACION.</li><li>Repetir variando intervalo_segmentos_calor/ester, factor_*, tasas y rangos si el sobrepaso es alto.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Sobrepaso y oscilación dentro de las bandas del programa, sin aislamientos frecuentes.</td></tr><tr><th>Criterio</th><td>Aprobado cuando hay un juego de parámetros que da un ciclo estable; anotar los valores para fijarlos (VCH-01).</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>H-04 — Aislamiento de cámara por sobrepresión <span class='nota'>(En operación (vapor) · VCH §4.4–4.5, §8.3–8.5)</span></td></tr><tr><th>Objetivo</th><td>Comprobar la entrada, la salida con histéresis y 3 s, y que la exposición y F0 siguen.</td></tr><tr><th>Precondiciones</th><td>Como H-01. Programa de prueba con presion_add_esterilizacion bajo para alcanzar el techo.</td></tr><tr><th>Pasos</th><td><ol><li>Provocar que la presión de cámara alcance el techo en ESTERILIZACION.</li><li>Observar vapor_camara y vapor_chaqueta y el log (entrada/salida del aislamiento).</li><li>Comprobar el restante de exposición en pantalla durante el aislamiento.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Al llegar al techo se cierran vapor_camara y vapor_chaqueta; reabren cuando la presión baja histeresis_cierre_camara (3 kPa) bajo el techo durante 3 s. La exposición sigue descontando.</td></tr><tr><th>Criterio</th><td>Aprobado si el aislamiento entra y sale como se describe; anotar cuántos aislamientos hubo por ciclo.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>H-05 — Corte de vapor de chaqueta <span class='nota'>(En operación (vapor) · D-CHQ / SAF-09 / VCH-CHQ)</span></td></tr><tr><th>Objetivo</th><td>Con la chaqueta en presion_max_chaqueta_control (375 kPa abs) la válvula se cierra siempre.</td></tr><tr><th>Precondiciones</th><td>Equipo con chaqueta. Bajar presion_max_chaqueta_control (Parámetros del equipo › Chaqueta) por debajo de la presión de chaqueta habitual, solo para la prueba.</td></tr><tr><th>Pasos</th><td><ol><li>Correr un ciclo y observar vapor_chaqueta en cada fase.</li><li>En CALENTAMIENTO/ESTERILIZACION verificar el aviso CIC-18.</li><li>Restablecer el parámetro a 375.</li></ol></td></tr><tr><th>Resultado esperado</th><td>vapor_chaqueta queda en OFF mientras la presión de chaqueta esté en el corte, en todas las fases; CIC-18 aparece en CAL/EST (modo chaqueta) y se despeja solo.</td></tr><tr><th>Criterio</th><td>Aprobado si nunca se ve un pulso de vapor_chaqueta con la presión en el corte.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>H-06 — Temperatura real con la presión en el techo de ESTERILIZACION <span class='nota'>(En operación (vapor) · P1 / D-14.1 (DECISIÓN SIN CONFIRMAR))</span></td></tr><tr><th>Objetivo</th><td>Datos para confirmar el margen de 0,3 K de la regla P1.</td></tr><tr><th>Precondiciones</th><td>Programa Instrumental 134 °C (presion_add_esterilizacion 15).</td></tr><tr><th>Pasos</th><td><ol><li>Durante la exposición, registrar la temperatura del Principal y la presión de cámara cuando la presión está en el techo (P_control_max).</li><li>Anotar si el control sale de RECUPERACION a PWM_ACTIVO (log).</li></ol></td></tr><tr><th>Resultado esperado</th><td>Con la presión en el techo, la temperatura queda por encima de T_est + brecha_segura_temperatura + 0,3 K y el control modula.</td></tr><tr><th>Criterio</th><td>Anotar T real en el techo y si hay PWM; con eso se confirma o reajusta el margen.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>H-07 — Diferencia Principal–Referencia y oscilación pico a pico <span class='nota'>(En operación (vapor) · P3 / D-14.3 y P6 / D-14.6 (DECISIONES SIN CONFIRMAR))</span></td></tr><tr><th>Objetivo</th><td>Datos para confirmar brecha_error_temperatura = 0,1 K y el debounce de 5 s en 10 s.</td></tr><tr><th>Precondiciones</th><td>Equipo con sonda de Referencia asignada como Referencia.</td></tr><tr><th>Pasos</th><td><ol><li>Durante la ventana de CALENTAMIENTO y la exposición, registrar Principal y Referencia cada segundo.</li><li>Calcular la diferencia media Principal − Referencia y la oscilación pico a pico de cada sonda.</li></ol></td></tr><tr><th>Resultado esperado</th><td>La Referencia no queda más de brecha_error_temperatura bajo T_obj de forma sostenida; la oscilación pico a pico es menor que la banda de falla.</td></tr><tr><th>Criterio</th><td>Anotar diferencia media, máxima y pico a pico; con eso se confirman o reajustan P3 y P6.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>H-08 — Referencia sin lectura: observación en sólidos, CIC-19 en líquidos <span class='nota'>(En operación (vapor) · P4 / D-14.4; FC-08 (tanda 21, reemplaza NO CONFORME))</span></td></tr><tr><th>Objetivo</th><td>NO CONFORME se retiró en la tanda 21 (FC-08, HAZ-T21-01, riesgo aceptado por Cristian). Una Referencia sin lectura con carga sólida deja el ciclo COMPLETADO con una observación; con carga líquida es FALLO CIC-19.</td></tr><tr><th>Precondiciones</th><td>Dos ciclos cortos con la sonda de Referencia asignada: uno con programa de carga sólida y otro con carga líquida (<code>globals.tipo_carga</code> distinto de sólido). Para el sólido, <code>apertura_automatica</code> = true en una copia del programa.</td></tr><tr><th>Pasos</th><td><ol><li>Ciclo sólido: desconectar la sonda de Referencia durante la exposición y dejar terminar el ciclo.</li><li>Revisar la pantalla de fin de ciclo (píldora ámbar «Observaciones» y su modal), el ticket, el PDF, el correo y el Historial; comprobar que no hay apertura automática de la puerta y que CONFIRMAR no pide ningún reconocimiento.</li><li>Ciclo líquido: desconectar la Referencia durante la exposición.</li><li>Revisar el panel de fin de ciclo, la alarma y el Historial.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Sólido: COMPLETADO, alarma SEN-11 no bloqueante, píldora ámbar y línea «Observación: {sensor} sin lectura desde HH:MM ({fase})» en ticket, PDF, correo e Historial; sin apertura automática; sin franja roja ni reconocimiento. Líquido: FALLO CIC-19 con el protocolo normal de fallo.</td></tr><tr><th>Criterio</th><td>Aprobado si el sólido termina COMPLETADO con la observación en todos los registros y sin apertura automática, y el líquido termina en CIC-19. Es Fallo si aparece «NO CONFORME» en un ciclo nuevo o si un líquido termina conforme.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<h2>Bloque I. Instalación y estación; sondas, estado seguro, modo prueba, pantallas y bitácora (tandas 17 y 18)</h2>
<table class='prueba'><tr class='cab'><td colspan='2'>I-01 — Setup: zona horaria de Windows <span class='nota'>(En seco (sin vapor) · INS-01 (tanda 17))</span></td></tr><tr><th>Objetivo</th><td>El Setup ofrece la zona horaria, la aplica con tzutil y la verifica.</td></tr><tr><th>Precondiciones</th><td>PC de prueba con Windows en una zona distinta de la deseada. Setup 1.0.0-alpha.2.</td></tr><tr><th>Pasos</th><td><ol><li>Ejecutar el Setup y llegar a la página de zona horaria.</li><li>Comprobar que viene marcada la zona actual y que se ven la fecha y hora locales.</li><li>Elegir «(UTC-05:00) Bogotá, Lima, Quito» y terminar la instalación.</li><li>En una consola: <code>tzutil /g</code>. Revisar el log del Setup.</li><li>Repetir en silencio con <code>/VERYSILENT /ZONA=&quot;SA Pacific Standard Time&quot;</code> y con un id inexistente.</li></ol></td></tr><tr><th>Resultado esperado</th><td><code>tzutil /g</code> devuelve la zona elegida; el log del Setup la registra; con un <code>/ZONA=</code> inexistente el Setup se detiene con mensaje. La bitácora solo tiene la fila <code>equipo_instalado</code> (con la zona) tras el asistente.</td></tr><tr><th>Criterio</th><td>Aprobado si la zona queda aplicada y verificada, y un fallo de tzutil no aborta la instalación (muestra el procedimiento manual).</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>I-02 — Setup: unidad D: y disposición programa/datos <span class='nota'>(En seco (sin vapor) · INS-02 (tanda 17))</span></td></tr><tr><th>Objetivo</th><td>El Setup instala en <code>D:\Especifika\Autoclave\{programa,datos}</code> y escribe la clave de registro.</td></tr><tr><th>Precondiciones</th><td>PC con un disco fijo D: (NTFS) y una memoria USB conectada.</td></tr><tr><th>Pasos</th><td><ol><li>Llegar a la página de unidad: revisar la lista.</li><li>Comprobar la preselección y terminar la instalación.</li><li>Revisar <code>HKLM\SOFTWARE\Especifika\Autoclave</code> (RutaPrograma, RutaDatos) con regedit (vista de 64 bits).</li><li>Arrancar el software y comprobar dónde quedan el perfil, la base, los logs y <code>estacion\estacion.log</code>.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Solo discos fijos (la USB no aparece, tampoco un disco USB externo); D: preseleccionada; programa en <code>D:\Especifika\Autoclave\programa</code>; datos en <code>...\datos</code>; nada nuevo en <code>C:\ProgramData\Especifika\Autoclave</code>.</td></tr><tr><th>Criterio</th><td>Aprobado si la disposición y la clave de registro son las esperadas y el programa no vuelve a ofrecerse a instalar.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>I-03 — ACL de programa con un usuario estándar <span class='nota'>(En seco (sin vapor) · INS-02 ACL (tanda 17, revisión V17-s1-01))</span></td></tr><tr><th>Objetivo</th><td>Un usuario estándar no puede modificar el programa (Clase C).</td></tr><tr><th>Precondiciones</th><td>Antes de instalar, crear <code>D:\Especifika</code> como usuario estándar y darle <code>Todos: Control total</code>. Luego instalar como administrador.</td></tr><tr><th>Pasos</th><td><ol><li><code>icacls</code> de <code>D:\Especifika</code>, <code>...\Autoclave</code>, <code>...\programa</code>, <code>...\datos</code> y <code>...\datos\estacion</code>.</li><li>Con el usuario estándar: intentar crear o borrar un archivo en <code>programa</code> y en <code>programa\_internal</code>.</li><li>Con el usuario estándar: abrir Autoclave.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Sin herencia; sin la entrada <code>Todos</code> ni Usuarios autentificados; programa: Administradores/SYSTEM control total, Usuarios lectura y ejecución; datos: Usuarios modificar; datos\estacion: solo Administradores y SYSTEM. El usuario estándar no puede escribir en programa pero sí abre Autoclave.</td></tr><tr><th>Criterio</th><td>Aprobado si ninguna escritura en programa tiene éxito con el usuario estándar.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>I-04 — Actualización con la unidad fija y bloqueo de la disposición anterior <span class='nota'>(En seco (sin vapor) · INS-02 (tanda 17))</span></td></tr><tr><th>Objetivo</th><td>Una actualización reutiliza la unidad; una instalación de la compilación I detiene el Setup.</td></tr><tr><th>Precondiciones</th><td>(a) Instalada la alpha.2 en D:. (b) Otro PC (o tras desinstalar) con la compilación I instalada en Archivos de programa.</td></tr><tr><th>Pasos</th><td><ol><li>(a) Ejecutar de nuevo el Setup (misma o mayor versión): revisar la página de unidad.</li><li>(b) Ejecutar el Setup alpha.2 sobre la compilación I.</li></ol></td></tr><tr><th>Resultado esperado</th><td>(a) La unidad aparece fija, sin poder cambiarla; los datos se conservan. (b) El Setup se detiene y pide desinstalar la anterior e instalar en limpio (sin migrar datos).</td></tr><tr><th>Criterio</th><td>Aprobado si (a) no cambia de unidad ni pierde datos y (b) no instala.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>I-05 — Instalación limpia y desinstalación sobre datos <span class='nota'>(En seco (sin vapor) · INS-02 / D11-4 (tanda 17))</span></td></tr><tr><th>Objetivo</th><td>La limpia y el desinstalador actúan sobre la carpeta datos nueva.</td></tr><tr><th>Precondiciones</th><td>Alpha.2 instalada con datos (perfil, usuarios, ciclos).</td></tr><tr><th>Pasos</th><td><ol><li>Mantenimiento › Instalación limpia (dos confirmaciones).</li><li>Comprobar el respaldo en <code>D:\Especifika\Autoclave_respaldos\&lt;fecha&gt;</code> y que <code>datos</code> quedó vacío salvo <code>estacion</code>.</li><li>Desinstalar: comprobar que la estación se revierte, que se borran los valores de registro y que <code>datos</code> se conserva.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Respaldo completo y protegido (solo Administradores y SYSTEM); datos vacíos; tras desinstalar, <code>datos</code> conservado. Si una reversión falla, <code>RutaDatos</code> se conserva.</td></tr><tr><th>Criterio</th><td>Aprobado si no se borra nada fuera de <code>datos</code> y el respaldo es íntegro.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>I-06 — Táctiles sin MultiDigitizer: herramienta propia <span class='nota'>(En seco (sin vapor) · EST-06 (tanda 17, DECISIONES SIN CONFIRMAR))</span></td></tr><tr><th>Objetivo</th><td>Sin <code>MultiDigitizer.exe</code>, el paso 06 usa <code>Autoclave.exe --rol asociar-tactiles</code> y cada toque cae en su pantalla.</td></tr><tr><th>Precondiciones</th><td>PC de prueba sin <code>C:\Windows\System32\MultiDigitizer.exe</code>, dos pantallas táctiles.</td></tr><tr><th>Pasos</th><td><ol><li>Instalar con la subtarea de táctiles; tocar cada pantalla cuando lo pida.</li><li>Revisar <code>datos\estacion\estacion.log</code> (herramienta propia y código de salida).</li><li>Exportar <code>HKLM\SOFTWARE\Microsoft\Wisp\Pen\Digimon</code> y comparar con una exportación hecha por MultiDigitizer en otro equipo (prefijo <code>20-</code>, mayúsculas).</li><li>Reiniciar y tocar cada pantalla.</li><li>Probar Esc, Enter y el tope de 120 s; la herramienta sin administrador; la reversión (<code>06_revertir_asociar_tactiles.ps1</code> o desinstalar).</li></ol></td></tr><tr><th>Resultado esperado</th><td>Cada toque cae en su pantalla tras reiniciar; sin administrador sale con 2 sin escribir; la reversión deja Digimon como estaba. El fallo del 06 no corta los demás pasos.</td></tr><tr><th>Criterio</th><td>Aprobado si la asociación funciona y se revierte limpia.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>I-07b — Del inicio de sesión a la intro: escritorio de la estación, sin cubierta <span class='nota'>(En seco (sin vapor) · EST-08 / EST-09 (tanda 18; sustituye a I-07))</span></td></tr><tr><th>Objetivo</th><td>Entre el inicio de sesión y la intro solo se ve el fondo de Especifika, sin barra ni íconos.</td></tr><tr><th>Precondiciones</th><td>Equipo instalado con «Configurar este PC como estación» (autologon, tarea de arranque con Delay PT0S, paso 07).</td></tr><tr><th>Pasos</th><td><ol><li>Reiniciar en frío tres veces, con cronómetro o vídeo.</li><li>Observar desde que entra Windows hasta la intro: fondo, barra de tareas, íconos del escritorio y cualquier texto «Iniciando… / Starting…».</li><li>Medir el tiempo del inicio de sesión a la intro: Visor de eventos Seguridad 4624 (tipo 2) frente a «Lanzador iniciado» en <code>datos\lanzador.log</code>; TaskScheduler/Operational 107/119/100.</li><li>Configuración › Personalización: fondo tipo «Imagen» en modo Rellenar en los dos monitores; barra con «Ocultar automáticamente».</li><li>Doble clic en el acceso directo con el software abierto (segunda instancia).</li></ol></td></tr><tr><th>Resultado esperado</th><td>Solo el fondo de Especifika en los dos monitores, sin barra visible ni íconos y sin «Iniciando… / Starting…»; tiempo medido y anotado; una segunda instancia no abre otras pantallas.</td></tr><tr><th>Criterio</th><td>Aprobado si el escritorio no muestra barra, íconos ni texto de la cubierta antes de la intro.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>I-08 — Sonda en No en uso: monitoreo <span class='nota'>(En seco (sin vapor) · SON-01 (tanda 17))</span></td></tr><tr><th>Objetivo</th><td>Una sonda instalada en No en uso se ve y se registra, pero no participa.</td></tr><tr><th>Precondiciones</th><td>Perfil con Cámara 2 instalada; rol No en uso.</td></tr><tr><th>Pasos</th><td><ol><li>Elegirla en Entradas mostradas (Preciclo, Ciclo en curso, gráfica).</li><li>Correr un ciclo corto; desconectar la sonda durante el ciclo.</li><li>Revisar gráfica del historial, PDF, correo y ticket.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Rotulada «(monitoreo)»; registrada en gráfica, historial, PDF y correo; no en el ticket; sin lectura «—» sin alarma ni aviso; el ciclo no cambia.</td></tr><tr><th>Criterio</th><td>Aprobado si la sonda nunca afecta al control ni genera alarmas.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>I-09 — Estado seguro sin transductor de presión de cámara <span class='nota'>(En seco (sin vapor) · ESG-01 (tanda 17))</span></td></tr><tr><th>Objetivo</th><td>Sin presión solo se ve la alarma del sensor, sin CIC-10.</td></tr><tr><th>Precondiciones</th><td>Estado seguro pendiente (p. ej. arranque tras un ciclo interrumpido). Transductor de presión de cámara desconectado.</td></tr><tr><th>Pasos</th><td><ol><li>Arrancar y observar alarmas, NO ABRIR y el inicio de ciclo.</li><li>Reconectar el transductor.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Solo SEN-04/SEN-06 (y presión baja/alta si existe), sin CIC-10 por la presión; NO ABRIR visible; inicio bloqueado; protocolo pausado. Al reconectar, el estado seguro sigue normal.</td></tr><tr><th>Criterio</th><td>Aprobado si no aparece CIC-10 por la presión y la cámara nunca se declara segura sin presión.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>I-10 — Modo prueba con estado seguro activo y protecciones permanentes <span class='nota'>(En operación (vapor) · ESG-02 (tanda 17, DECISIONES SIN CONFIRMAR))</span></td></tr><tr><th>Objetivo</th><td>Con presión vigente se retiran los bloqueos del estado seguro y rigen siempre las protecciones 1–3.</td></tr><tr><th>Precondiciones</th><td>Estado seguro activo, presión de cámara con lectura. Sesión de técnico en Entradas/Salidas.</td></tr><tr><th>Pasos</th><td><ol><li>Activar el modo prueba: encender descompresión rápida, de chaqueta y vapor de cámara (puertas cerradas).</li><li>Con vapor de cámara encendido, abrir una puerta: observar el corte y el aviso.</li><li>Con la cámara presurizada: intentar abrir puerta y desbloqueo; con abrir/desbloqueo encendidos, presurizar.</li><li>Desconectar el transductor de presión con el modo prueba activo.</li><li>Probar el aire atmosférico con la cámara presurizada.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Salidas libres con presión vigente; vapor de cámara cortado en el mismo tick con aviso en pantalla; puerta y desbloqueo rechazados con su código (presurizada, vacío o sin lectura) y cortados si la cámara se presuriza; sin presión vuelven todos los bloqueos; aire atmosférico sigue cortado (D8-3.19). Nada de esto en la bitácora.</td></tr><tr><th>Criterio</th><td>Aprobado si ninguna combinación permite vapor con puerta abierta ni puerta/desbloqueo con la cámara presurizada.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>I-11 — Pantallas: presión en modo prueba, alarmas y selector de programas <span class='nota'>(En seco (sin vapor) · MPR-01, ALM-01, PRC-01 (tanda 17))</span></td></tr><tr><th>Objetivo</th><td>La interfaz nueva funciona con el táctil.</td></tr><tr><th>Precondiciones</th><td>15 o más programas creados. Alguna alarma activa (p. ej. COM-02).</td></tr><tr><th>Pasos</th><td><ol><li>Entradas/Salidas con modo prueba: presión de cámara en kPa, bar y psi; sin módulo E/S «—».</li><li>Preciclo y campana: cada fila solo el nombre; tocar → ventana de detalle; DESPEJAR COM-02/03 con su mensaje de rechazo dentro de la ventana; con un paro, la ventana se cierra y «Confirmar y llevar a estado seguro» queda accesible.</li><li>Parámetros del ciclo y Manejo de ciclos: desplegable vertical con desplazamiento táctil y toque fuera.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Todo legible y táctil; ninguna ventana emergente tapa las acciones de seguridad.</td></tr><tr><th>Criterio</th><td>Aprobado si se puede elegir cualquier programa y despejar o ver cualquier alarma sin teclado.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>I-12 — Bitácora: eventos, instalación y filtros <span class='nota'>(En seco (sin vapor) · BIT-01..05 (tanda 17))</span></td></tr><tr><th>Objetivo</th><td>La bitácora solo guarda lo pedido y se filtra por usuario, categoría y fechas.</td></tr><tr><th>Precondiciones</th><td>Instalación recién hecha con el asistente.</td></tr><tr><th>Pasos</th><td><ol><li>Tras el asistente: abrir Opciones › Bitácora.</li><li>Entrar y salir del modo prueba; probar salidas; 3 logins fallidos y uno bueno; cerrar sesión; 5 fallidos seguidos.</li><li>Filtrar por Usuario, por cada Tipo (categoría) y por Desde–Hasta con el calendario.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Una sola fila <code>equipo_instalado</code> de la instalación (serie, modelo, versión, zona); del modo prueba solo «entra», «salida forzada» y «aire atmosférico cortado»; sin <code>login_fallido</code> ni <code>logout</code>; el 5.º fallido bloquea igual que antes (<code>login_bloqueado</code>). Los filtros dan lo esperado.</td></tr><tr><th>Criterio</th><td>Aprobado si el bloqueo no cambia y la bitácora no se llena de eventos retirados.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>I-13 — Intro de arranque sin perfil de instalación <span class='nota'>(En seco (sin vapor) · ARR-06 (tanda 18))</span></td></tr><tr><th>Objetivo</th><td>Sin perfil (o con perfil inválido) la intro se ve en las dos pantallas antes del asistente.</td></tr><tr><th>Precondiciones</th><td>Equipo sin <code>installation_profile.json</code> (instalación limpia); para el caso inválido, un perfil alterado a mano.</td></tr><tr><th>Pasos</th><td><ol><li>Arrancar sin perfil: observar las dos pantallas.</li><li>Repetir con un perfil presente pero inválido.</li><li>Revisar <code>datos\lanzador.log</code>, <code>ui_puerta1.log</code>, <code>ui_puerta2.log</code> y Opciones › Bitácora tras la instalación.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Intro completa (animación y barra) en las dos pantallas; la barra se detiene en «Sin perfil de instalación: se abre el asistente» (o «Perfil de instalación inválido: …») unos 2 s y sale; la puerta 1 pasa al asistente y la 2 al Reposo «Instalación en curso en la pantalla 1». Sin colores de alarma. Nada en la bitácora salvo <code>equipo_instalado</code> al terminar.</td></tr><tr><th>Criterio</th><td>Aprobado si la intro nunca queda trabada y el asistente siempre aparece.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>I-14 — Reinicio del PC al terminar el asistente <span class='nota'>(En seco (sin vapor) · REI-01 (tanda 18))</span></td></tr><tr><th>Objetivo</th><td>Al terminar la instalación el equipo se reinicia solo y arranca normal.</td></tr><tr><th>Precondiciones</th><td>Equipo sin perfil, con la estación configurada; ejecutable compilado (Setup).</td></tr><tr><th>Pasos</th><td><ol><li>Completar el asistente: observar la cuenta regresiva de 10 s en las dos pantallas.</li><li>Dejarla llegar a 0 en un intento; en otro, pulsar «Reiniciar ahora».</li><li>Tras el reinicio: inicio automático, escritorio de la estación y arranque normal.</li><li>Revisar <code>datos\lanzador.log</code> (reinicio pedido) y que la bitácora tenga una sola <code>equipo_instalado</code>.</li></ol></td></tr><tr><th>Resultado esperado</th><td>«Instalación completada. El equipo se reiniciará en N s» en las dos pantallas, sin cancelar; el PC reinicia a los 10 s o al pulsar; tras el reinicio, intro y barra completas y menú normal. Si Windows negara el reinicio, <code>lanzador.log</code> lo dice y el equipo sigue con el arranque normal.</td></tr><tr><th>Criterio</th><td>Aprobado si el equipo reinicia y vuelve solo al arranque normal con el perfil nuevo.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>I-15 — Desinstalar devuelve el escritorio original <span class='nota'>(En seco (sin vapor) · EST-09 (tanda 18))</span></td></tr><tr><th>Objetivo</th><td>La reversión del paso 07 deja el fondo, la barra y los íconos como estaban.</td></tr><tr><th>Precondiciones</th><td>Anotar (foto) el fondo, el modo de la barra y los íconos antes de instalar.</td></tr><tr><th>Pasos</th><td><ol><li>Instalar con la estación; reparar (Setup › Reparar) y revisar <code>estacion.log</code> (<code>Aplicar paso 07 ... terminado</code>).</li><li>Desinstalar.</li><li>Revisar <code>datos\estacion\estacion.log</code> y el escritorio tras iniciar sesión.</li></ol></td></tr><tr><th>Resultado esperado</th><td><code>Revertir paso 07 ... terminado</code> en el log (revertido antes que 06, 05, 04, 02 y 01); fondo, barra e íconos como en la foto inicial.</td></tr><tr><th>Criterio</th><td>Aprobado si el escritorio vuelve exactamente al estado anterior.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<h2>Bloque M. Enlace Modbus TCP con los módulos M31-U y Setup con Modbus (tandas 19 y 20, en seco)</h2>
<table class='prueba'><tr class='cab'><td colspan='2'>M-0 — Paso previo: red dedicada y acceso a los módulos <span class='nota'>(En seco (sin vapor) · MOD-17 (tanda 19); T20-05 (tanda 20))</span></td></tr><tr><th>Objetivo</th><td>El PC habla con el principal M31-U por un puerto de red propio, sin la red de la oficina.</td></tr><tr><th>Precondiciones</th><td>Módulos montados sin energía en el orden principal (16 AI) → 16 DI → 16 DO n.º 1 (DO 01–16) → 16 DO n.º 2 (DO 17–32) → 6 PT100; negociados (doble pulsación de Reload).</td></tr><tr><th>Pasos</th><td><ol><li>Conectar el puerto de red dedicado del PC a un RJ45 del principal; el segundo RJ45 queda libre (no a la red de oficina).</li><li>Instalar con el Setup (M-7): el paso 08 pone en ese adaptador IP fija 192.168.3.10/24, sin puerta de enlace, y cambia la contraseña web del módulo. Anotar la contraseña en el expediente, no en la hoja.</li><li>Comprobar con <code>ipconfig</code> que el adaptador tiene 192.168.3.10 (una 169.254.x.x indica que no se aplicó).</li></ol></td></tr><tr><th>Resultado esperado</th><td>Ping a 192.168.3.7 responde; la web abre y acepta la contraseña nueva; Información del equipo muestra «Enlace de E/S: Modbus TCP (módulos M31-U)».</td></tr><tr><th>Criterio</th><td>Aprobado si la conexión es directa y la contraseña de fábrica ya no sirve.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>M-1 — Corte por desconexión: el relé abre solo <span class='nota'>(En seco (sin vapor) · MOD-08 / MOD-07 (tanda 19; 1,0 s es DECISIÓN SIN CONFIRMAR))</span></td></tr><tr><th>Objetivo</th><td>Con una salida encendida, si el PC deja de hablar con los módulos el relé abre en menos de 2 s.</td></tr><tr><th>Precondiciones</th><td>M-0 aprobado; una salida sin riesgo (p. ej. un indicador) encendida desde Entradas/Salidas en modo prueba; cronómetro.</td></tr><tr><th>Pasos</th><td><ol><li>Caso 1: quitar el cable de red del PC; medir el tiempo hasta que el relé abre.</li><li>Caso 2: con la salida encendida otra vez, matar el proceso del backend (Administrador de tareas); medir.</li><li>Caso 3: congelar el lazo de control, si existe una forma de prueba; si no, anotar «omitido».</li><li>Tras cada caso, restablecer y comprobar que el software reconecta solo, que la reconexión apaga todo y que las salidas no vuelven solas (desde la tanda 20 el registro 0x0C37 solo se anota en el log, ADB-05; ya no da TARJETA_WATCHDOG, que en pantalla se vería como MODULO_ES_WATCHDOG).</li></ol></td></tr><tr><th>Resultado esperado</th><td>En los casos ejecutados el relé abre en menos de 2 s (tiempo de desconexión del módulo 1,0 s).</td></tr><tr><th>Criterio</th><td>Aprobado si en todos los casos ejecutados el relé abre en menos de 2 s.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>M-2 — Composición y orden de los módulos <span class='nota'>(En seco (sin vapor) · MOD-06 / MOD-10 (tanda 19))</span></td></tr><tr><th>Objetivo</th><td>El software rechaza una composición distinta y una negociación pendiente.</td></tr><tr><th>Precondiciones</th><td>M-0 aprobado. Unir y separar módulos SIEMPRE sin energía.</td></tr><tr><th>Pasos</th><td><ol><li>Sin energía, quitar el módulo de PT100 y arrancar.</li><li>Sin energía, reponerlo SIN negociar y arrancar.</li><li>Negociar (doble pulsación de Reload) y arrancar.</li></ol></td></tr><tr><th>Resultado esperado</th><td>1: MODULO_ES_VERSION_INCOMPATIBLE en pantalla (código guardado TARJETA_VERSION_INCOMPATIBLE; composición distinta), inicio bloqueado. 2: MODULO_ES_MODULOS_ORDEN (guardado TARJETA_MODULOS_ORDEN), inicio bloqueado. 3: conexión correcta, sin alarmas del módulo E/S.</td></tr><tr><th>Criterio</th><td>Aprobado si en 1 y 2 el equipo queda bloqueado y en 3 conecta.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>M-3 — Canal por canal: DI, DO, PT100 y transmisores <span class='nota'>(En seco (sin vapor) · MOD-03 / MOD-05 / MOD-07 (tanda 19))</span></td></tr><tr><th>Objetivo</th><td>Cada entrada y salida de fábrica corresponde a su función y las direcciones de las expansiones son las previstas.</td></tr><tr><th>Precondiciones</th><td>M-0 y M-2 aprobados; pantalla de Entradas/Salidas.</td></tr><tr><th>Pasos</th><td><ol><li>Activar cada DI 01–14 desde su elemento de campo y verla cambiar en su función.</li><li>Encender en modo prueba cada DO 01–23 (la 13 libre) y la DO 25 (buzzer, 24 VDC) y confirmar la carga que se mueve.</li><li>Cada PT100 (RTD 01, 02, 03 y 05) y cada transmisor (AI 01–04; antes de la tanda 23 se rotulaban AI 09–12): lectura coherente; desconectar uno y ver «—» y su alarma.</li><li>En la web del módulo, confirmar que los registros de seguridad (tiempo de desconexión, estado de falla de las DO 1–32, filtro de AI 0x0DA2 y de PT100) quedaron con lo que escribe el software.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Cada canal en su función; sin lectura, «—» y alarma del sensor; registros de seguridad iguales a lo escrito (si el filtro de AI resulta ser por canal en 0x0FA0, anotarlo).</td></tr><tr><th>Criterio</th><td>Aprobado si todos los canales coinciden y ninguna salida se mueve sin su orden.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>M-4 — Exactitud de PT100 y AI de presión <span class='nota'>(En seco (sin vapor) · MOD-16: MED-01 y MED-02 (tanda 19))</span></td></tr><tr><th>Objetivo</th><td>Medir el error de las PT100 del módulo y de las AI frente a patrones.</td></tr><tr><th>Precondiciones</th><td>Baño o calibrador de temperatura y patrón de presión con certificado vigente.</td></tr><tr><th>Pasos</th><td><ol><li>PT100 contra patrón a 121 y 134 °C: anotar el error de cada canal antes de la calibración de usuario.</li><li>Presión contra patrón a 100, 200 y 300 kPa abs: anotar el error de cada transmisor antes de la calibración de usuario.</li><li>Hacer la calibración de usuario y repetir las mediciones.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Errores anotados antes y después; la decisión de Cristian sobre MED-01 y MED-02 se toma con estos valores.</td></tr><tr><th>Criterio</th><td>Aprobado si, tras la calibración de usuario, el error es compatible con los umbrales (0,1 °C, 1 K y 2 K; 1,5 y 2 kPa) o Cristian acepta el riesgo por escrito.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>M-5 — Restablecimiento de fábrica del módulo con el software corriendo <span class='nota'>(En seco (sin vapor) · MOD-07 / MED-03 (tanda 19))</span></td></tr><tr><th>Objetivo</th><td>Tras un Reload largo el software reconecta y reescribe solo la configuración de seguridad.</td></tr><tr><th>Precondiciones</th><td>M-0 aprobado; software conectado, sin ciclo.</td></tr><tr><th>Pasos</th><td><ol><li>Mantener Reload del principal 5–10 s (restablecimiento de fábrica).</li><li>Si la IP vuelve a la de fábrica (192.168.3.7) no hace falta tocar la red; si no, anotarlo y restaurarla.</li><li>Esperar la reconexión y revisar en la web los registros de seguridad (como en M-3).</li></ol></td></tr><tr><th>Resultado esperado</th><td>Alarma del módulo E/S mientras no hay conexión; reconexión sola; registros de seguridad reescritos; el log dice que la configuración se reescribió y que el módulo se reinició (ADB-04) antes de dar la conexión por verificada; el caso 1 de M-1 vuelve a aprobar.</td></tr><tr><th>Criterio</th><td>Aprobado si la configuración de seguridad queda reescrita sin intervención.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>M-5b — Prueba aislada: ¿la configuración de falla exige reiniciar el módulo? <span class='nota'>(En seco (sin vapor) · ADB-04 (adenda tanda 19; decisión 8 de la tanda 20, pendiente de prueba aislada))</span></td></tr><tr><th>Objetivo</th><td>Confirmar si el corte por desconexión funciona con la configuración recién escrita o solo después de un reinicio del módulo.</td></tr><tr><th>Precondiciones</th><td>Software CERRADO. Una salida sin riesgo cableada a un indicador. Herramienta Modbus de banco (fuera del producto).</td></tr><tr><th>Pasos</th><td><ol><li>Restablecer la fábrica del principal (Reload 5–10 s).</li><li>Escribir la configuración de seguridad SIN reiniciar (0x0C35 = 10, 0x0C36 = 1, 0x1B58–0x1B77 = 1) y releerla.</li><li>Encender la salida con tráfico de lectura cada 0,1 s y quitar el cable de red: cronometrar si el relé abre.</li><li>Reiniciar el módulo (0x0C1D = 0x5BB5 o sin energía) y repetir el paso 3.</li><li>Hacer otro Reload, arrancar el software y confirmar en el log que reescribe, reinicia y relee antes de dar la conexión por verificada.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Se anota en qué caso abre el relé (antes o después del reinicio). Si abre también antes del reinicio, el reinicio de ADB-04 es innecesario pero inofensivo (se informa a Cristian).</td></tr><tr><th>Criterio</th><td>Aprobado si después del reinicio el relé abre en menos de 2 s y el software reinicia el módulo cuando reescribe la configuración.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>M-7 — Setup con Modbus: red de los módulos, contraseña web y prueba de conexión <span class='nota'>(En seco (sin vapor) · T20-04 / T20-05 (tanda 20); MED-04)</span></td></tr><tr><th>Objetivo</th><td>El Setup configura la red dedicada, cambia la contraseña web del módulo y prueba la conexión sin pasos manuales en Windows.</td></tr><tr><th>Precondiciones</th><td>PC con un adaptador Ethernet dedicado a los módulos y otra red (Wi-Fi u otro Ethernet) con salida a Internet; módulos encendidos y negociados. Anotar (foto o <code>ipconfig /all</code>) la configuración del adaptador antes de instalar. Contraseña nueva de 1–6 caracteres ASCII anotada en el expediente.</td></tr><tr><th>Pasos</th><td><ol><li>Ejecutar el Setup: en «Red del módulo E/S» comprobar que solo aparecen adaptadores Ethernet físicos (sin Wi-Fi ni virtuales) y elegir el dedicado.</li><li>Intentar elegir el adaptador que tiene la puerta de enlace: debe advertir que se perderá esa red; cancelar y elegir el dedicado.</li><li>Escribir la contraseña web y su confirmación; terminar la instalación.</li><li>En la página de resultado: conexión correcta, modelo M31-XAXX0A00G, 5 módulos, firmware e ID (MAC).</li><li><code>ipconfig</code>: el adaptador dedicado tiene 192.168.3.10/24 sin puerta de enlace; la otra red sigue con Internet.</li><li>Abrir http://192.168.3.7: la contraseña anterior ya no entra y la nueva sí.</li><li>Desconectar el cable del módulo y ejecutar Setup › Reparar: la red se reaplica y la página de resultado da «sin conexión» con la acción sugerida (cable, adaptador, módulo encendido); la instalación no se aborta.</li><li>Desinstalar: el adaptador vuelve a la configuración anotada antes de instalar (<code>datos\estacion\estacion.log</code>: «Revertir paso 08 ... terminado», antes que el 07).</li></ol></td></tr><tr><th>Resultado esperado</th><td>Red aplicada y revertida; contraseña cambiada; resultado correcto con el cable y «sin conexión» sin él; nunca se pierde la red con salida sin advertencia.</td></tr><tr><th>Criterio</th><td>Aprobado si todos los pasos se cumplen y la contraseña no aparece en <code>estacion.log</code>, en el log del Setup ni en <code>configurar_modulo.log</code>.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<h2>Bloque T23. Módulo E/S y numeración RTD 01–06 / AI 01–16 (tanda 23, en seco, después de instalar)</h2>
<table class='prueba'><tr class='cab'><td colspan='2'>T23-01 — Entradas/Salidas tras la migración: mismas lecturas con la numeración nueva <span class='nota'>(En seco (sin vapor) · AIN-01 / AIN-03 / AIN-05; AIN-R2 (tanda 23))</span></td></tr><tr><th>Objetivo</th><td>La migración automática FORMATO 1 → 2 no mueve ningún sensor de canal físico: las presiones salen en AI 01–04 con las mismas lecturas que antes y las temperaturas en RTD 01–06.</td></tr><tr><th>Precondiciones</th><td>Antes de actualizar: foto de Entradas/Salidas con las lecturas de presión (AI 09–12 en la numeración anterior) y temperatura, cámara a presión atmosférica y fría. Actualizar a la versión de la tanda 23 sin tocar la asignación.</td></tr><tr><th>Pasos</th><td><ol><li>Abrir Entradas/Salidas y comparar cada presión (ahora AI 01–04) y cada temperatura (RTD 01–06) con la foto previa.</li><li>En la carpeta de datos, junto a <code>asignacion_io.json</code> debe quedar <code>asignacion_io.json.bak</code> (el original FORMATO 1) y el archivo nuevo debe tener <code>&quot;formato&quot;: 2</code>.</li><li>En Opciones › Bitácora, buscar la fila «Migración de la asignación de E/S» (evento <code>asignacion_io_migrada</code>, categoría configuración) con los puertos anterior → nuevo.</li><li>Reiniciar el software y confirmar que no aparece una segunda fila de migración (idempotente).</li></ol></td></tr><tr><th>Resultado esperado</th><td>Cada función lee lo mismo que antes (± ruido); presión de cámara coherente con la atmosférica; una sola fila de migración; <code>.bak</code> presente.</td></tr><tr><th>Criterio</th><td>Aprobado si ninguna lectura cambió de sensor y la presión de cámara sigue leyendo lo mismo (AIN-R2).</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>T23-02 — Reasignación por grupo: RTD y AI con el mismo número sin conflicto <span class='nota'>(En seco (sin vapor) · AIN-01 / AIN-02 / AIN-04; AIN-R1, AIN-R3 (tanda 23))</span></td></tr><tr><th>Objetivo</th><td>La pantalla de Reasignación rotula RTD 01–06 y AI 01–16, ofrece AI 09–16 y trata RTD 01 y AI 01 como puertos distintos.</td></tr><tr><th>Precondiciones</th><td>Sesión de técnico o superior. Equipo en PREPARADO, sin ciclo. Anotar la asignación vigente para restaurarla al final.</td></tr><tr><th>Pasos</th><td><ol><li>Abrir Opciones › Reasignación: las temperaturas muestran «RTD 0n» y las presiones «AI 0n»; en presión se ofrecen AI 01–16 (las 09–16 libres).</li><li>Con una temperatura en RTD 01, asignar una presión a AI 01 (o confirmar que ya lo está): no debe aparecer «conflicto» ni rechazo por puerto ocupado.</li><li>Intentar asignar dos presiones al mismo AI: debe dar conflicto.</li><li>Restaurar la asignación anotada (o «Restaurar fábrica») y reiniciar el control.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Etiquetas RTD/AI correctas; AI 09–16 disponibles con calibración nominal (AIN-04; antes de usarlas en servicio se calibran en sitio, AIN-R3); RTD 01 y AI 01 conviven; dos presiones en el mismo AI sí chocan.</td></tr><tr><th>Criterio</th><td>Aprobado si no hay falso conflicto entre RTD y AI con el mismo número y sí lo hay dentro de un mismo grupo (AIN-R1).</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>T23-03 — Módulo E/S desconectado: textos con «módulo E/S», ninguno con «tarjeta» <span class='nota'>(En seco (sin vapor) · MES-01 / MES-04 (tanda 23))</span></td></tr><tr><th>Objetivo</th><td>Al desconectar la red de los módulos, todos los mensajes, alarmas y códigos visibles hablan del «módulo E/S».</td></tr><tr><th>Precondiciones</th><td>PREPARADO, sin ciclo. Idioma español; repetir el paso 4 en inglés.</td></tr><tr><th>Pasos</th><td><ol><li>Desconectar el cable de red de los módulos (puerto dedicado del PC).</li><li>Revisar Preciclo («Alarmas y avisos»), la campana, la ventana de detalle de cada alarma (campo «Código») y la barra de estado seguro.</li><li>Reconectar y esperar la reconexión.</li><li>Cambiar a inglés y repetir los pasos 1 a 3.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Mensajes como «Módulo E/S desconectado: no se puede verificar el paro ni la cámara. NO ABRIR.»; códigos <code>TARJETA_*</code> mostrados como <code>MODULO_ES_*</code>; en inglés «I/O module», nunca «board».</td></tr><tr><th>Criterio</th><td>Aprobado si no aparece «tarjeta» (ni «board» en inglés) en ningún texto o código visible.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>T23-04 — Ticket, PDF, Información del equipo y del sistema y Setup sin «tarjeta» <span class='nota'>(En seco (sin vapor) · MES-02 / MES-04 (tanda 23))</span></td></tr><tr><th>Objetivo</th><td>Los documentos y pantallas de información usan «módulo E/S».</td></tr><tr><th>Precondiciones</th><td>Un ciclo corto terminado (en seco basta un ciclo cancelado) con un corte breve de red de los módulos, para que el ticket traiga «Sin datos del módulo E/S».</td></tr><tr><th>Pasos</th><td><ol><li>Imprimir el ticket del ciclo y generar su PDF (Historial).</li><li>Abrir Información del equipo e Información del sistema: «Versión del módulo E/S», «ID del módulo E/S», «Firmware del módulo E/S».</li><li>Ejecutar el Setup (Reparar) y revisar sus páginas: «Red del módulo E/S» y la página de resultado.</li><li>Repetir ticket, PDF e Información en inglés.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Ningún texto con «tarjeta» (ni «board» en inglés); un código de alarma <code>TARJETA_*</code> en el ticket o el PDF sale como <code>MODULO_ES_*</code>.</td></tr><tr><th>Criterio</th><td>Aprobado si ninguno de los cuatro muestra «tarjeta» o «board».</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<h2>Bloque T24. Reasignación de E/S sin bloqueos, verificación por lectura y tipo RTD/AI (tanda 24, en seco, después de instalar)</h2>
<table class='prueba'><tr class='cab'><td colspan='2'>T24-01 — Reasignar la presión de cámara sin sensores y con el paro activo: se acepta, con aviso <span class='nota'>(En seco (sin vapor) · RSB-01 / RSB-02 / RSB-03 (tanda 24); HAZ-IO-05)</span></td></tr><tr><th>Objetivo</th><td>La reasignación ya no se rechaza por sensores sin lectura, cámara no segura, paro activo ni estado seguro; el diálogo avisa de verificar la presión en el manómetro y el reinicio deja todo apagado.</td></tr><tr><th>Precondiciones</th><td>Sesión de ingeniero. Equipo en PREPARACION, PREPARADO o FALLA, sin ciclo, sin modo prueba. Ningún sensor conectado y paro de emergencia pulsado. Anotar la asignación vigente para restaurarla al final. Verificar con un manómetro independiente que la cámara está a presión atmosférica.</td></tr><tr><th>Pasos</th><td><ol><li>Abrir Opciones › Reasignación y mover la presión de cámara a otro puerto AI libre; aplicar con contraseña.</li><li>Leer el diálogo de Aplicar: debe incluir el aviso de verificar en el manómetro que la cámara está a presión atmosférica.</li><li>Confirmar y observar el reinicio del control: todas las salidas deben quedar apagadas y, con el paro activo, ninguna válvula debe moverse.</li><li>En Preciclo, intentar iniciar un ciclo.</li><li>En la bitácora, buscar la fila <code>reinicio_control</code> y comprobar que su detalle lleva el aviso de la cámara.</li><li>Restaurar la asignación anotada.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Reasignación aceptada; aviso presente en el diálogo; reinicio con las salidas apagadas y sin movimiento de válvulas con el paro activo; Preciclo no deja iniciar el ciclo (SEN-09, función sin verificar); aviso registrado en <code>reinicio_control</code>.</td></tr><tr><th>Criterio</th><td>Aprobado si se acepta la reasignación, se ve el aviso, no se mueve ninguna válvula con el paro activo y no se puede iniciar un ciclo sin verificar. Es Fallo si se rechaza por sensor o paro, o si se mueve una válvula.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>T24-02 — Rechazos de la reasignación: se muestra el motivo, no el mensaje genérico <span class='nota'>(En seco (sin vapor) · RSB-04 / RSB-05 (tanda 24))</span></td></tr><tr><th>Objetivo</th><td>Cada rechazo de Aplicar o Verificar muestra su texto propio y no «No se pudo aplicar la reasignación».</td></tr><tr><th>Precondiciones</th><td>Sesión de ingeniero. Equipo en PREPARADO.</td></tr><tr><th>Pasos</th><td><ol><li>Entrar en modo prueba de salidas e intentar aplicar una reasignación.</li><li>Salir del modo prueba; aplicar con la contraseña mal escrita.</li><li>Reasignar una función reforzada (interlock de puerta, paro o final de carrera) escribiendo mal el nombre.</li><li>Asignar una función a un puerto ya ocupado por otra.</li><li>Restaurar la asignación original si algo se aplicó.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Paso 1: «Salga primero del modo prueba de salidas». Paso 2: rechazo por contraseña. Paso 3: rechazo por nombre mal escrito. Paso 4: rechazo por puerto ocupado. Ninguno muestra «No se pudo aplicar la reasignación».</td></tr><tr><th>Criterio</th><td>Aprobado si cada uno de los cuatro rechazos muestra su motivo propio.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>T24-03 — Verificar una analógica reasignada con su lectura, sin calibrarla de nuevo <span class='nota'>(En seco (sin vapor) · RSB-07 (tanda 24); HAZ-IO-02 y AIN-R3 a reevaluar)</span></td></tr><tr><th>Objetivo</th><td>Una analógica reasignada se verifica con una lectura válida en el puerto nuevo y la calibración vigente del puerto (la nominal cuenta); el diálogo muestra la lectura y la bitácora la guarda.</td></tr><tr><th>Precondiciones</th><td>Presión de cámara ya reasignada a un puerto AI nuevo y el control reiniciado (T24-01). Transductor conectado en el puerto nuevo, cámara a presión atmosférica. Manómetro de referencia.</td></tr><tr><th>Pasos</th><td><ol><li>Con el transductor desconectado, abrir Verificar de la presión de cámara: debe decir «Falta: una lectura válida del sensor en el puerto nuevo» con el botón Verificar deshabilitado.</li><li>Conectar el transductor en el puerto nuevo; abrir Verificar: el diálogo muestra la lectura actual en kPa. Compararla con el manómetro.</li><li>Confirmar con nombre y contraseña, sin calibrar antes.</li><li>En la bitácora, abrir la fila <code>reasignacion_io_verificada</code> y anotar <code>metodo</code>, <code>lectura</code> y <code>unidad</code>.</li><li>Restaurar la asignación anotada.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Sin transductor, falta de lectura y Verificar deshabilitado; con transductor, lectura en kPa coherente con el manómetro y verificación aceptada sin calibrar; auditoría con <code>metodo: &quot;lectura&quot;</code>, el valor y la unidad.</td></tr><tr><th>Criterio</th><td>Aprobado si no se pudo verificar sin lectura, se pudo con lectura sin calibrar y la bitácora guarda la lectura. Anotar la diferencia lectura − manómetro: la recomendación de calibrar en sitio sigue vigente (AIN-R3).</td></tr><tr><th>Lectura del diálogo / manómetro / diferencia</th><td>________ / ________ / ________</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>T24-04 — Columna Tipo de Reasignación: RTD en temperaturas, AI en presiones <span class='nota'>(En seco (sin vapor) · RSB-08 (tanda 24))</span></td></tr><tr><th>Objetivo</th><td>La columna Tipo rotula RTD en las temperaturas y AI en las presiones; DI y DO no cambian.</td></tr><tr><th>Precondiciones</th><td>Sesión de ingeniero. Opciones › Reasignación abierta.</td></tr><tr><th>Pasos</th><td><ol><li>Revisar la columna Tipo de las filas de temperatura (Principal, Referencias, drenaje).</li><li>Revisar la columna Tipo de las filas de presión.</li><li>Revisar las filas DI y DO y el diálogo de Verificar de una temperatura.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Temperaturas: «RTD»; presiones: «AI»; DI y DO igual que antes; el diálogo de Verificar de una temperatura también dice «RTD».</td></tr><tr><th>Criterio</th><td>Aprobado si ninguna temperatura aparece con tipo «AI».</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<table class='prueba'><tr class='cab'><td colspan='2'>T24-05 — Paro de emergencia reasignado: vapor y aire comprimido no se encienden solos hasta verificarlo <span class='nota'>(En seco (sin vapor) · RSB-01 / RSB-06 (tanda 24); HAZ-IO-05)</span></td></tr><tr><th>Objetivo</th><td>Tras reasignar el paro, mientras no esté verificado el control automático no enciende las salidas que aportan energía (vapor, aire comprimido).</td></tr><tr><th>Precondiciones</th><td>Equipo en PREPARADO, sin ciclo, cámara fría y a presión atmosférica, puertas cerradas. Anotar la asignación vigente. Paro cableado y accionable.</td></tr><tr><th>Pasos</th><td><ol><li>Reasignar el paro de emergencia a otro puerto DI (nombre escrito, contraseña) y esperar el reinicio del control.</li><li>Sin verificarlo, observar durante 2 minutos las salidas de vapor de chaqueta, vapor de cámara y aire comprimido en Entradas/Salidas.</li><li>Pulsar y soltar el paro en el puerto nuevo y Verificar.</li><li>Observar de nuevo las salidas y la alarma SEN-09.</li><li>Restaurar la asignación anotada.</li></ol></td></tr><tr><th>Resultado esperado</th><td>Paso 2: ninguna de esas salidas se enciende sola y SEN-09 sigue activa. Paso 4: SEN-09 se despeja para el paro y el control vuelve a operar con normalidad.</td></tr><tr><th>Criterio</th><td>Aprobado si, antes de verificarlo, vapor y aire comprimido permanecen apagados. Es Fallo si alguna se enciende sola.</td></tr><tr class='firma'><th>Valor observado</th><td></td></tr><tr><th>Resultado</th><td><span class='caja'></span>Aprobado<span class='caja'></span>Fallo<span class='caja'></span>No ejecutada (motivo: ____________)</td></tr><tr class='firma'><th>Fecha / ejecutó / firma</th><td></td></tr></table>
<h2>Registros que se deben conservar (expediente IEC 62304)</h2><ul>
<li><span class='caja'></span>Esta hoja firmada (cada prueba con valor observado, resultado y firma).</li>
<li><span class='caja'></span><code>installation_profile.json</code> instalado (copia) y fecha de instalación.</li>
<li><span class='caja'></span>Exportación de <code>audit_log</code> y del historial de ciclos de la sesión de pruebas (base <code>data/</code> o respaldo JSONL de <code>data/respaldo_ciclos/</code>).</li>
<li><span class='caja'></span>Tickets impresos (o PDF) de cada ciclo E-01, E-02, E-03, E-06, F-01, F-02, F-03, G-01.</li>
<li><span class='caja'></span>Gráficas de cada ciclo (captura de la pantalla de ciclo en curso o del Historial).</li>
<li><span class='caja'></span>Log del backend (<code>logs/</code>) del día de pruebas.</li>
<li><span class='caja'></span>Versión del software (commit) y firmware de los módulos M31-U (Información del sistema) usados.</li>
<li><span class='caja'></span>Certificados de calibración de los patrones de temperatura y presión usados.</li>
<li><span class='caja'></span>Lista de desviaciones/no conformidades encontradas, con su informe de problema (IEC 62304 §9).</li>
</ul></body></html>
