# Registro de riesgos (ISO 14971) — entradas de la tanda 2026-10-14

Estado: BORRADOR. El proyecto no tenía archivo de gestión de riesgos; este registro lo inicia con los
riesgos que la tanda del 14-oct-2026 debía dejar anotados. Los peligros de fin de ciclo y puertas
siguen numerados en `docs/mis_plans/planeacion_fin_de_ciclo_y_puertas.md` §10 (HAZ-FC-01 a HAZ-FC-08)
y deben migrarse aquí cuando Cristian apruebe el formato.

Columnas: peligro → secuencia de sucesos → daño; mitigación implementada; riesgo residual; verificación.

| ID | Peligro / secuencia | Daño posible | Mitigación | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| HAZ-SEN-01 | El técnico asigna como Principal una sonda fría (p. ej. `temp_ref`, abajo de la cámara, lejos de la carga). La "cámara segura", el aviso "NO ABRIR", la temperatura de apertura y la apertura automática usan el Principal y pueden dar por segura una cámara cuya carga sigue caliente. | Quemadura por apertura con carga o líquido caliente. | Enclavamiento **mecánico** por presión de cámara (D-02; el software no puede verificarlo) y bloqueo de apertura por software con `pres_camara`; permisos (solo técnico e ingeniero asignan roles); auditoría `ROLES_SENSOR`. **Sin advertencia en la UI** (decisión de Cristian, tanda §1.1). | Aceptado por decisión explícita; depende de la formación del técnico. | Revisión del procedimiento de instalación; prueba de `camara_segura` con Principal = `temp_ref`. |
| HAZ-SEN-02 | F0 se calcula solo con el Principal (antes: mínimo entre `temp_camara` y `temp_2_camara` en equipos con sensor de líquidos, decisión C-1 de la tanda). Si el Principal está más caliente que el punto frío de la carga, el F0 informado es optimista. | Carga líquida no estéril liberada como estéril (F0 sobreestimado). | F0 solo en equipos de laboratorio y desactivado por defecto; la esterilización exige además el tiempo; las Referencias deben estar en consigna para entrar a esterilización (tanda §1.1 a) y generan alerta de uniformidad (CIC-09) durante la meseta. | Pendiente de evaluación de Cristian (validación en banco con vidrio real). | Prueba en banco de líquidos con sonda en la carga. |
| HAZ-SEN-03 | Una Referencia cae fuera de rango durante la esterilización: no se falla el ciclo (tanda §1.1 b), solo alerta CIC-09. | Zona fría de la carga sin alcanzar la consigna; carga no estéril. | Alerta CIC-09 registrada en el historial de alarmas; el Principal sigue controlando y falla por sí mismo si sale de rango. | El operador debe revisar el historial antes de liberar la carga. | Prueba con simulador (`test_t3_sensores_ciclo.py`). |
| HAZ-SEN-04 | Un sensor `no_en_uso` no se lee ni se vigila: si es la sonda física de control y el técnico le quitó el rol por error, su desconexión no genera alarma. | Ninguno directo (el Principal asignado sigue vigilado); confusión del operador. | El Principal siempre está vigilado (`SENSOR_AUSENTE` → FALLO); al iniciar, todo sensor en uso debe tener lectura (RS-06). | Bajo. | `test_t3_endpoints_sensores.py`. |
| HAZ-SEN-05 | Tras un ciclo, se selecciona otro programa o se cambian los roles con la carga aún caliente: el sensor que decide la apertura pasa a ser otro (posiblemente frío). | Quemadura por apertura con carga o líquido caliente. | Fuera de CICLO, hasta que la cámara sea segura tras el último ciclo, la temperatura de seguridad es el **máximo** entre el Principal del programa seleccionado y el del último ciclo; si falta cualquiera, no es segura (`temp_seguridad`, SAF-01 de la revisión de T3). Un Principal no declarado por la instalación = no seguro. | Bajo. `/cycle/select` sigue sin autenticación y se permite en FALLA (pregunta abierta). | `test_t3_sensores_ciclo.py`. |
| HAZ-VAP-01 | Se comanda la válvula de una fuente de vapor que el equipo no tiene (T2, `vapor_source`). | Fuga o proyección de vapor por una línea abierta. | `SetOutput.set_output` nunca enciende la salida de la fuente ausente; valor desconocido = ninguna. | Si no hay interlock de hardware, el software es la única barrera. Hoy ningún lazo comanda DO1/DO2. | `test_t2_vapor_source.py`; revisión del esquema eléctrico. |
| HAZ-LIQ-01 | Programa Líquidos (T11): el fin del enfriamiento (80 °C), la apertura de la rápida, la temperatura de apertura y la entrada a la esterilización (10 s de estabilidad) se deciden con el Principal (`temp_camara` en todos los programas, decisión 1.1). Si la sonda no está dentro del líquido, la carga va por detrás de la cámara: se despresuriza o se abre con el líquido por encima de su ebullición (~92 °C a 75 kPa), o se cuenta la meseta con el núcleo más frío. | Ebullición súbita o rotura de vidrio (quemaduras, cortes); carga líquida no estéril liberada como estéril. | En equipos de laboratorio las sondas de cámara son flexibles y se colocan en un recipiente de referencia con líquido (decisión 1.1). Líquidos solo se inicia en clases con `has_liquids` (T11). Enfriamiento con contrapresión ≥ P_sat(t_est) + 30 kPa; rápida solo tras 3 lecturas válidas (no 0) en o bajo 80 °C; sin apertura automática, sin prevacío y sin secado para carga líquida (validador, T11). | **Aceptado por Cristian (2026-10-16).** Valores PROVISIONALES: validar en banco con vidrio real el volumen máximo, el tiempo de equilibrado y el enfriamiento. Depende del procedimiento del operador (colocar la sonda en el líquido). | Banco con sonda en la carga; `tests/test_t11_programas_integracion.py` (secuencia, no dinámica real). |

## Entradas de la tanda 5 (20-oct-2026)

| ID | Peligro / secuencia | Daño posible | Mitigación | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| HAZ-UNI-01 | Unidad o conversión de presión/temperatura mostrada errónea (U1). Por ejemplo: kPa absoluto leído como manométrico, psig confundido con psia, un vacío mostrado como presión positiva, °F leído como °C, o una diferencia convertida como valor absoluto. El operador cree que la cámara está a presión atmosférica o fría y abre. | Quemadura o proyección de vapor por apertura con presión o temperatura. | La conversión es **solo de presentación**: control, alarmas, `camara_segura`, "NO ABRIR", puertas, BD, JSON y API siguen en °C/kPa absolutos. Una prueba estática verifica que ningún módulo de control, puertas ni alarmas importa `core/runtime/unidades.py`. La unidad se muestra siempre junto al número. En psi nunca hay valores negativos: por debajo de la atmosférica se muestra "inHg" de vacío. Sin P_atm calibrada no se muestra psi ("—"), nunca un número inventado. Las diferencias (rango_, brecha_, presion_add…) se escalan sin desplazamiento. El cambio de unidades solo se permite fuera de ciclo, a técnico e ingeniero, y queda auditado. El enclavamiento mecánico por presión (D-02) no depende del software. | La clasificación absoluto/diferencia de los parámetros es por nombre (DECISIÓN U1-3): un parámetro nuevo mal nombrado se mostraría mal. Las pantallas de Preciclo y Ciclo pasan por el formateador en I2. | `tests/test_u1_unidades.py` (ida y vuelta, psig/inHg a ambos lados de la atmosférica, P_atm ausente, prueba estática); `tests/test_u1_unidades_qml.py`; hoja de banco H1 (vacío y presión en psi). |

## Entradas de la tanda 6 — T2 (21-oct-2026)

| ID | Peligro / secuencia | Daño posible | Mitigación | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| HAZ-T2-01 (P-1) | Se reconoce un COMPLETADO con la cámara aún presurizada o caliente; antes no había estado seguro tras el ack. | Quemadura / proyección al abrir. | Estado seguro tras el ack si la cámara no es segura (falla cerrada); NO ABRIR y sin ciclo nuevo hasta cámara segura; sin datos o con paro, sin válvulas. | Bajo; enclavamiento mecánico D-02. | `test_t2_p1_*`, `test_t2_ensayo_simulador.py` |
| HAZ-T2-02 (P-2) | Se pierde el Principal (None o 0) en ciclo y se sigue controlando o se ventea por la rápida sin conocer la temperatura de la carga. | Ebullición violenta / sobretemperatura. | FALLO inmediato; solo la lenta, sin escalar; inicio bloqueado hasta que la sonda lea; CIC-10. | El estado seguro solo termina con la sonda reparada o reasignada (servicio). | `test_t2_p2_*`, ensayo T2 |
| HAZ-T2-03 (P-3) | Trama DI vencida en ciclo: no se ven paro ni puertas; el WD del firmware no actúa porque el PC sigue enviando. | Vapor sin control con puerta o paro desconocidos. | Tolerancia de 4 s con vapor de cámara y chaqueta OFF y la fase detenida; después FALLO_CONEXION sin válvulas y con confirmación; una DI intermitente no renueva la tolerancia. El paro físico corta por hardware. | Exposición: cerrado en Q1 (T2-a, ver HAZ-Q1-04). | `test_t2_p3_*`, ensayo T2 |
| HAZ-T2-04 (P-4/P-5) | Se inicia un ciclo con una falla de tarjeta o de comunicación activa. | Ciclo sin supervisión fiable. | PREPARADO consulta `bloquea_inicio`; COM-02/03 requieren DESPEJAR explícito. | DESPEJAR de COM-02/03 exige el enlace en "ok" desde Q1 (T2-b, ver HAZ-Q1-05). | `test_t2_p4_*`, `test_t2_p5_*` |
| HAZ-T2-05 (P-12) | Drenaje de agua con la cámara a presión atmosférica y carga líquida caliente por la rápida. | Ebullición violenta del líquido. | Lenta mientras el Principal > temp_max_apertura o sin lectura; rápida tras 3 lecturas frías. | Eficacia del drenaje por la lenta: verificar en banco. | `test_t2_p12_*` |
| HAZ-T2-06 (P-9) | Se reimprime un ciclo interrumpido y el ticket se lee como válido. | Carga no estéril usada. | Marca "*** CARGA NO ESTÉRIL ***" en el ticket. | Cerrado en Q1 (T2-c): la marca va en todo ciclo no COMPLETADO (ver HAZ-Q1-06). | `test_t2_p9_*` |

## Entradas de la tanda 7 — Q1 (22-oct-2026): respuestas a las preguntas abiertas (decisión 1.3)

| ID | Peligro / secuencia | Daño posible | Mitigación | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| HAZ-Q1-01 (R1-P1) | Se sale del modo prueba y la tarjeta no confirma el ALL_OFF (ACK perdido): una salida forzada podría seguir activa sin que quede constancia. | Actuador activo sin control al reanudar la máquina. | `exit_test_mode` devuelve el ACK; cada `modo_prueba_sale` de la bitácora anota `all_off_confirmado`; sin ACK, `reset_all_outputs` cae a órdenes individuales (sin cambio en lo que se apaga) y queda un aviso en el log. | No se reintenta ni se bloquea la reanudación sin ACK (la decisión pide solo auditarlo). El WD del firmware sigue como barrera. | `tests/test_q1_r1p1_ack_salida_prueba.py` |
| HAZ-Q1-02 (R1-P2) | En PREPARADO los lazos corrían dos veces por tick: el debounce de apagado (aire de cámara, chaqueta, drenaje) contaba de a 2 y la válvula cerraba a 1,5 ticks. | Oscilación de válvulas en el borde de la banda; aire de cámara cerrado antes de tiempo. | `esta_preparado()` usa el resultado de `ejecutor()` del mismo tick; cada lazo corre una vez; los confirmadores cuentan ticks reales (3). | Bajo. | `tests/test_q1_r1p2_preparado_un_lazo_por_tick.py`; banco B-11 |
| HAZ-Q1-03 (R1-P3) | `rango_calentamiento` era a la vez banda de °C y de kPa y se mostraba sin conversión como "kPa": un ajuste pensado para una magnitud cambiaba la otra; un programa viejo podía quedar sin el parámetro. | Sobrepaso de temperatura o presión en el calentamiento; ajuste erróneo por confusión de unidades. | Dos parámetros: `rango_calentamiento_temp` (°C) y `rango_calentamiento_pres` (kPa), clase "diferencia", defecto 2,0 (sin cambio de comportamiento). Migración al construir el programa (archivo, defecto, `.bak`, instantánea de recuperación): copia el valor viejo a los dos. `calentamiento.py` cae a la clave vieja si faltan las nuevas. | Un programa migrado en memoria queda escrito en el formato nuevo solo cuando se vuelve a guardar. | `tests/test_q1_r1p3_rango_calentamiento.py`, `tests/test_c1c_clase_parametros.py`, `tests/test_q1_ensayo_simulador.py`; banco D-37, E-08 |
| HAZ-Q1-04 (T2-a) | Durante la tolerancia por DI vencida (vapor cortado, fase detenida) el temporizador de exposición de ESTERILIZACION seguía corriendo: hasta 4 s por episodio contados como esterilización sin control. | Exposición real menor que la programada; carga no estéril liberada como estéril. | El tramo sin datos se mide con `time.monotonic()`; al volver los datos la exposición se corre esos segundos (`pausar_exposicion`); el total va al pie del ticket ("Sin datos de la tarjeta: n s"). | El F0 sigue acumulando con la temperatura real durante la tolerancia (pregunta Q1-P3). La línea del ticket no se guarda en la base: la reimpresión no la muestra (como los avisos de uniformidad). Los demás temporizadores de fase (calentamiento, secado…) no se pausan (fuera de la decisión). | `tests/test_q1_t2a_exposicion_pausa_di.py`, `tests/test_q1_ensayo_simulador.py`; banco F-08 |
| HAZ-Q1-05 (T2-b) | DESPEJAR de COM-02/03 con el enlace aún caído: la alarma desaparece y P-4 deja de bloquear el inicio aunque la comunicación siga mal. | Ciclo iniciado sin supervisión fiable. | El AlarmManager no reconoce ni despeja COM-02/03 activas si el enlace no lleva 3 tramas vigentes seguidas en "ok" (`ControlLoop.enlace_confirmado_ok`); tampoco las resuelve al salir de FALLA si el enlace volvió a caer; el endpoint responde 409 con el motivo. Sin sesión (D-06). | Sin verificador conectado (dobles de prueba) no se exige: el `BackendContext` siempre lo conecta (falla cerrada si no hay lazo). | `tests/test_q1_t2b_despejar_exige_enlace_ok.py`, `tests/test_t2_p5_despeje_manual_com.py`; banco C-07 |
| HAZ-Q1-06 (T2-c) | Un ciclo FALLO, CANCELADO o con paro de emergencia salía con un ticket sin advertencia y se leía como válido. | Carga no estéril usada en un paciente. | "*** CARGA NO ESTÉRIL ***" / "*** LOAD NOT STERILE ***" en el pie de todo ciclo que no termine COMPLETADO, en vivo y al reimprimir; un resultado vacío o desconocido también la lleva (falla segura). | Depende de que el operador lea el ticket; la pantalla de resultado no cambió. | `tests/test_q1_t2c_no_esteril_si_no_completado.py`, `tests/test_t2_p9_reimprimir_interrumpido.py`, `tests/test_q1_ensayo_simulador.py`; banco F-09 |
| HAZ-Q1-07 (R1-P4) | El protocolo de fallo ya corría por otra causa (fallo de fase, cancelación, puerta) y después se pierde el Principal: seguía el modo del programa (rápida, escalado, contrapresión) sin conocer la temperatura de la carga. | Ebullición violenta o proyección al despresurizar por la rápida con la carga caliente. | `ProtocoloFallo.update()` pasa a `solo_lenta` (criterio de P-2) en cuanto el Principal no lee (None, no finito o 0): cierra rápida, chaqueta, contrapresión y agua de chaqueta; enclavado. Vale con el resultado pendiente y en el estado seguro, que lo registra (`estado_seguro_solo_lenta`); FALLA pasa a PREPARACION sin técnico. | Sin debounce, como P-2: una lectura espuria de 0 deja el venteo por la lenta (más lento, nunca menos seguro). | `tests/test_q1_r1p4_principal_perdido_tras_protocolo.py`, `tests/test_q1_ensayo_simulador.py`; banco F-10 |
| HAZ-Q1-08 (R1-P5) | Durante la tolerancia por DI vencida `/cycle/abort` respondía 409 y el operador no podía cancelar hasta 4 s. | Retraso en detener un ciclo que el operador quiere parar. | `/cycle/abort` acepta la cancelación en la tolerancia (`pendiente: true`, texto es/en); la marca se procesa al volver los datos (CANCELADO) o, si la tolerancia vence, el ciclo termina en FALLO_CONEXION (P-7 limpia la marca). El vapor ya está cortado durante la tolerancia. | La UI QML no muestra todavía el texto de la respuesta (solo lo devuelve el backend). | `tests/test_q1_r1p5_abort_en_tolerancia_di.py`, `tests/test_q1_ensayo_simulador.py`; banco F-11 |

## Entradas de la tanda 8 — S2b (22-oct-2026): D8-2.11 a D8-2.16

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| HAZ-S2B-01 (D8-2.11, cierra residual de HAZ-Q1-01) | Al salir del modo prueba la tarjeta no confirma el ALL_OFF: una salida forzada podría seguir activa y se reanuda la máquina. | Actuador activo sin control; ciclo iniciado con una salida en estado desconocido. | La máquina queda en pausa y el tick reintenta el ALL_OFF 3 veces (uno por tick); confirmado, se reanuda y se anota en la bitácora; sin confirmar, alarma COM-04 "Salidas sin confirmar" (bloquea el inicio), se reanuda y fuera de CICLO se repite el handshake. COM-04 se despeja solo con un ALL_OFF confirmado o el handshake completo. | El WD del firmware sigue como barrera física; durante los 3 ticks de reintento la salida puede seguir activa. | `tests/test_s2b_d8_2_11_all_off_reintentos.py`; banco B-12 |
| HAZ-S2B-02 (D8-2.12, cierra residual de HAZ-Q1-04) | Durante la tolerancia por DI vencida (fase detenida, vapor cortado) las ventanas de estabilidad seguían corriendo: el ciclo podía darse por estable o terminar el hold/secado con segundos sin control. | Esterilización iniciada sin estabilidad real; secado más corto. | `BaseFase.pausar_ventanas_estabilidad`: hold de PRE_VACIO, ESTABLE_PREESTERILIZACION de CALENTAMIENTO, sostenimiento de PRECALENTAMIENTO y fin del SECADO se corren los segundos sin datos (`time.monotonic()`); los timeouts de fase siguen corriendo (límites de seguridad). | El fin del secado se pausa como ventana (DECISIÓN SIN CONFIRMAR). | `tests/test_s2b_d8_2_12_ventanas_pausa_di.py`, `tests/test_s2b_ensayo_simulador.py`; banco F-17 |
| HAZ-S2B-03 (D8-2.13) | Con la tarjeta totalmente desconectada (antes de COM-02) `/cycle/abort` respondía 409: el operador no podía cancelar durante hasta 5 s. | Retraso en detener un ciclo que el operador quiere parar. | `/cycle/abort` acepta la cancelación en espera (`pendiente: true`) mientras `ControlLoop.desconexion_en_tolerancia`; se procesa al volver los datos (CANCELADO) o el ciclo termina en FALLO_CONEXION al vencer los 5 s. Con paro real o resultado pendiente, 409 como antes. | Sin datos el ciclo no corre: la cancelación no adelanta nada físico (el vapor lo corta el WD del firmware). | `tests/test_s2b_d8_2_13_abort_desconexion_total.py`, `tests/test_s2b_ensayo_simulador.py`; banco F-18 |
| HAZ-S2B-04 (D8-2.14, cierra residual de HAZ-Q1-04/06) | La reimpresión omitía las líneas de aviso del pie ("Sin datos de la tarjeta", uniformidad, F0): un ticket reimpreso se leía más limpio que el original. | Carga con desviación liberada al revisar solo la reimpresión. | Columna JSON `avisos_ticket` en `ciclos` (migración v10, en S2b; la sesión principal la renumera si choca), escrita al cerrar el ciclo en la base y en el respaldo JSONL; `format_ticket` la lee (JSON dañado o vacío: como antes, nunca lanza). | Los ciclos anteriores a la migración se reimprimen sin esas líneas. | `tests/test_s2b_d8_2_14_avisos_ticket_bd.py`, `tests/test_s2b_ensayo_simulador.py`; banco F-19 |
| HAZ-S2B-05 (D8-2.15, cierra residual de HAZ-Q1-08) | La QML no mostraba la "cancelación en espera" y el rechazo de DESPEJAR salía con el texto de la excepción HTTP (y en el panel de Equipo como "apagado rechazado"). | El operador cree que la cancelación falló y repite acciones, o no entiende por qué no se despeja la alarma. | Aviso con `ciclo.cancelacion_en_espera_datos` en la pantalla de ciclo; rechazo de DESPEJAR por código HTTP → clave del catálogo (`notificaciones.despejar_*`) en el panel de notificaciones; un motivo desconocido sale como el genérico. | Bajo. | `tests/test_s2b_d8_2_15_textos_catalogo_qml.py`; banco F-18, C-08 |
| HAZ-S2B-06 (D8-2.16, cierra residual de HAZ-Q1-06) | La pantalla de resultado no advertía que la carga no es estéril en un ciclo cancelado o fallido. | Carga no estéril usada en un paciente. | Recuadro rojo "CARGA NO ESTÉRIL" sobre la gráfica cuando el ciclo terminó y el resultado no es "exitoso" (un resultado desconocido también: falla segura). | Diseño visual PROVISIONAL (sin mockup). | `tests/test_s2b_d8_2_16_carga_no_esteril_qml.py`, `tests/test_s2b_ensayo_simulador.py`; banco F-20 |

## Entradas acumuladas tandas noche a 6 — consolidación D1 (21-oct-2026)

Migra HAZ-FC-01..08 (`planeacion_fin_de_ciclo_y_puertas.md` §10) y agrega los temas de las tandas noche–6.
Las pruebas citadas existen en `tests/` (verificado por nombre de archivo el 21-oct); no se corrió la suite en D1.
"Por completar" = no hay evidencia escrita suficiente para sustentarlo.

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| HAZ-FC-01 | Apertura con cámara presurizada o caliente (cámara segura, "NO ABRIR"). | Quemadura / proyección de vapor. | Enclavamiento mecánico D-02 + `camara_segura` fail-closed + "NO ABRIR" + bloqueo de inicio (T4). | Software no verifica el enclavamiento. | `tests/test_t4_camara_segura.py`; prueba física de instalación (§6.5). |
| HAZ-FC-02 | Sensor de puerta inválido o ausente. | Ciclo con puerta abierta. | Se trata como abierta. | Bajo. | `tests/test_servicio_puertas.py`, `tests/test_comandos_puerta.py`. |
| HAZ-FC-03 | Ciclo en marcha con puerta abierta. | Proyección de vapor. | FALLO + protocolo de fallo. | Bajo. | `tests/test_puertas_fallas_endpoints.py`; por completar: prueba de integración con simulador identificada. |
| HAZ-FC-04 | Salidas activas al soltar el paro. | Vapor sin control. | ALL_OFF continuo + firmware con salidas en 0. | Depende del firmware. | Banco con tarjeta real (id de hoja de banco: por completar). |
| HAZ-FC-05 | Reanudar ciclo tras corte de energía (A2). | Carga no estéril dada por buena; vapor sin supervisión. | Nunca se reanuda; arranque seguro (T6). | Bajo. | `tests/test_a2_corte_de_energia.py`, `tests/test_t6_arranque_seguro.py`. |
| HAZ-FC-06 | Reconocer un fallo con presión residual (V-01) y soltar el control. | Quemadura al abrir. | Estado seguro tras fin de ciclo (T5, P-1); CIC-10. | Por completar (V-01 marcado "por verificar" en el plan). | `tests/test_t5_estado_seguro.py`, `tests/test_s4_cic10.py`, `tests/test_t2_p1_completado_estado_seguro.py`. |
| HAZ-FC-07 | Usar carga de ciclo fallido/cancelado como estéril. | Infección del paciente. | Ticket y pantalla marcan el resultado; reimpresión "CARGA NO ESTÉRIL" (P-9). | Ver HAZ-T2-06. | `tests/test_t2_p9_reimprimir_interrumpido.py`. |
| HAZ-FC-08 | Bomba/generador sin agua (sin entradas cableadas, D-17). | Daño de equipo, vapor sin control. | Protecciones propias por hardware (confirmado 12-oct). | Fuera del software. | Revisión del esquema; prueba física. |
| HAZ-TAR-01 | **Obsoleto (tanda 20, retirado en la 27)** en su redacción del enlace serial; vigente con Modbus según la tabla de la tanda 20 (abajo). Tarjeta ESP32 desconectada o sin emparejar (U4/E6) y el software sigue mostrando o comandando. | Vapor sin control o lecturas congeladas tomadas como válidas. | Detección de tarjeta desconectada, arranque sin tarjeta, COM-02/03 con despeje manual (P-5), DI vencida (HAZ-T2-03). | Watchdog de firmware: por completar valor verificado en banco. | `tests/test_u4_modulo_es_desconectado.py`, `tests/test_u4_puente_modulo_es.py`, `tests/test_arranque_sin_modulo_es.py`, `tests/test_e6_control_loop_modulo_es.py`, `tests/test_e6_emparejamiento_modulo_es.py`. |
| HAZ-I18N-01 | Texto de seguridad mal traducido o clave ausente ("NO ABRIR", alarmas) en idioma distinto al español. | Operador no entiende el aviso y abre. | Línea base de claves, respaldo a español, revisión de traducciones (B9c). | Por completar: revisión por hablante nativo de textos de seguridad. | `tests/test_i18n.py`, `tests/test_i18n_linea_base.py`, `tests/test_i1_i18n_backend.py`, `tests/test_i3_ticket_idioma_unidades.py`. |
| HAZ-PRU-01 | Equipo queda en modo prueba (salidas forzadas) al pasar a operación. | Actuador activo sin control. | Salida forzada del modo prueba al salir/cerrar sesión (B8, P1). | Bajo. | `tests/test_b8_salida_forzada_modo_prueba.py`, `tests/test_p1_salida_modo_prueba.py`. |
| HAZ-SES-01 | Sesión de técnico sin caducar permite cambiar parámetros a un operador. | Parámetros inseguros; ciclo no válido. | Caducidad de tokens (B7), renovación PySide (P3). | Bajo. | `tests/test_b7_caducidad_tokens.py`, `tests/test_p3_renovacion_pyside.py`, `tests/test_sesion_backend.py`. |
| HAZ-BD-01 | Arranque sin base de datos: ciclo sin registro (T8). | Falta de trazabilidad de la carga. | Modo sin BD limitado. | Por completar: alcance exacto del bloqueo de ciclo sin BD. | `tests/test_t8_modo_sin_bd.py`. |
| HAZ-LIQ-02 (D-19) | Descompresión rápida con líquido caliente (ver HAZ-T2-05, P-12). | Ebullición violenta. | Lenta mientras Principal > `temp_max_apertura`. | Ver HAZ-T2-05. | `tests/test_t2_p12_drenaje_liquidos.py`, `tests/test_t5_protocolo_liquidos.py`. |

## Entradas de la tanda 7 — M1 (22-oct-2026)

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| HAZ-INS-02 | En el asistente de instalación el técnico digita mal la capacidad nominal (o elige mal la carga V/H, la clase o las puertas): el nombre comercial calculado (`SPK-SAT <L><V\|H>[2][-LAB]`, `model_id`) queda erróneo en los documentos de trazabilidad (ticket, PDF, correo, Información del sistema). | Documento de trazabilidad con un rótulo de modelo erróneo; confusión al identificar el equipo. **Severidad baja**: el modelo es solo informativo (AM-5) y no cambia ningún parámetro ni controla el proceso. | Capacidad entera de 20 a 2000 L (teclado numérico con rango, revalidada en Python); carga V/H sin selección inicial y obligatoria; vista previa del nombre en vivo; resumen con el nombre arriba y en grande antes de la confirmación; nombre siempre calculado por el software, sin texto libre (AM-6); el puente ignora el `model_id` que mande la pantalla; la validación del perfil rechaza un `model_id` que no coincida con `calcular_modelo` (edición a mano) y `tools/declarar_*` no puede escribir los campos del modelo. Solo cambia reinstalando el perfil. | Bajo y aceptable: un dato bien formado pero equivocado (p. ej. 45 en vez de 54) no se puede detectar por software; depende de la revisión del resumen por el técnico. | `tests/test_m1_modelo.py`, `tests/test_m1_puente_instalacion.py`, `tests/test_m1_asistente_qml.py`, `tests/test_m1_modelo_documentos.py`. |

## Entradas de la tanda 8 — S2a (22/23-oct-2026): transiciones del ciclo D8-2.6 a D8-2.10

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| HAZ-S2A-01 (D8-2.6) | Con el protocolo ya en `solo_lenta` (Principal perdido después de otra causa), FALLA exigía técnico aunque la cámara se estuviera venteando sola. | Demora en dejar el equipo en un estado manejable; tentación de forzar. | `permite_salir_de_falla` vale con `solo_lenta`, sin importar cómo se llegó; NO ABRIR sigue hasta cámara segura (`camara_segura` con el Principal); CIC-10 se reactiva si el reinicio la resolvió (SAF-03 de la revisión S2a). | La salida sin técnico también vale si la causa original fue una falla de E/S o de puerta (pregunta abierta). | `tests/test_t8_s2a_26_salir_falla_solo_lenta.py`, `tests/test_t8_s2a_ensayo_simulador.py`; banco F-10 |
| HAZ-S2A-02 (D8-2.7) | Desconexión total de la tarjeta de menos de 5 s (antes de COM-02) o la ventana tras reconectar: la exposición seguía contando y el F0 acumulando con datos viejos. | Carga liberada como estéril con exposición real menor. | El tramo sin datos (desconexión, ventana y tolerancia de DI seguidas = un tramo) pausa la exposición y no acumula F0; empieza en la última DI válida (TMG-01) y el F0 acreditado desde ahí se descuenta. | Hasta 2 s de retroceso como máximo; el timeout de F0 no se corre con las pausas (límite de seguridad). | `tests/test_t8_s2a_27_pausa_desconexion.py`, `tests/test_t8_s2a_revision.py`; banco F-12 |
| HAZ-S2A-03 (D8-2.8) | Comunicación intermitente en esterilización: muchas pausas cortas alargan la exposición sin límite o un enlace que va y viene deja el ciclo sin control. | Ciclo de calidad dudosa liberado; ciclo colgado sin control. | Si las pausas de una exposición suman más de `pausa_max_esterilizacion_s` (5-120 s, 30 por defecto) falla con CIC-11; también con el tramo aún abierto, sin esperar a que vuelvan los datos (SAF-05). | Fuera de ESTERILIZACION un enlace que va y viene sin llegar a COM-02 sigue sin tope (pregunta abierta). | `tests/test_t8_s2a_28_tope_pausa.py`, `tests/test_t8_s2a_revision.py`, ensayo S2a; banco F-13 |
| HAZ-S2A-04 (D8-2.9) | DESPEJAR de COM-02/03 o la salida de la tolerancia por DI vencida con 3 ticks que leían la misma trama DI. | Ciclo iniciado o continuado sin datos nuevos de las entradas (paro, puertas). | `SerialLink` numera cada trama DI válida; solo 3 tramas distintas y nuevas cuentan; una caída o un tick fallido reinician la cuenta y la misma trama no cuenta dos veces. | Un enlace que no informa la secuencia (solo dobles de prueba) cuenta por tick. | `tests/test_t8_s2a_29_tramas_di_distintas.py`, ensayo S2a; banco F-14 |
| HAZ-S2A-05 (D8-2.10) | Líquidos (modos 4/5): se pierde el Principal en el enfriamiento con contrapresión y se ventea por la lenta de inmediato. | Ebullición violenta / reventón de envases con líquido caliente; quemaduras. | Cámara sellada (vapor cortado, todas las salidas del protocolo cerradas) mientras una Referencia, el drenaje o el Principal que vuelva estén sobre `temp_max_apertura`; lenta con todas las Referencias válidas en o bajo ese valor 3 lecturas; sin Referencia válida, lenta tras `espera_sellado_sin_sonda_min` (10-240 min, 30). El drenaje solo no autoriza el venteo (su agua lo enfría). Alivio por la lenta si la presión sellada supera max(contrapresión, P_sat(t_est)) + `rango_presion_ester`. FALLO y NO ABRIR sin cambios. | Sin reponer aire comprimido la contrapresión baja al enfriarse el gas (PREGUNTA PARA CRISTIAN); sin lectura de presión no hay alivio por software. | `tests/test_t8_s2a_210_liquidos_sellado.py`, `tests/test_t8_s2a_ensayo_simulador.py`; banco F-15, F-16 |

## Entradas de la tanda 8 — S1 (22-oct-2026): transductor de presión sin señal (D8-1)

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| HAZ-S1-01 (D8-1.1) | Lazo 4-20 mA del transmisor de presión abierto o en corto: el convertidor calibraba y recortaba con `max(0.0, v)` y entregaba 0,0 kPa como lectura válida. | El ciclo y el protocolo de fallo toman la cámara por "sin presión" o "en vacío": apertura con cámara presurizada, aire atmosférico abierto con la cámara a presión, control de fase sobre una presión falsa. | Detección NAMUR NE43 sobre la cuenta cruda, antes de filtrar, calibrar y recortar (`hal/measures/converters.py`): umbral bajo `adc_min − 0,025·span` (3,6 mA), alto `adc_max + 0,0625·span` (21 mA), márgenes y umbrales en cuentas configurables en la calibración de fábrica; complemento (revisión ★ SAF-03): la muestra cruda calibrada bajo `pres_falla_bajo_kpa` (−10 kPa) también cuenta como fuera de rango; 3 lecturas seguidas para declarar la falla y 3 para levantarla, contadas por trama AI nueva (no por notificación DI/DO); en falla el canal entrega `None`, nunca 0; la UI muestra "—". | Umbrales provisionales hasta la prueba de banco (D-38). Si la tarjeta satura en 4095 antes de 21 mA la detección alta queda inactiva; con umbral bajo <= 0 se toma 0 cuentas como falla (DECISIÓN SIN CONFIRMAR). Una falla que deja la cuenta dentro del rango de medida (deriva) no se detecta. | `tests/test_s1_sen01_convertidor.py`; banco D-38 |
| HAZ-S1-02 (D8-1.2, 1.4) | Con ciclo en curso se pierde la lectura de presión de cámara o de chaqueta. | Vapor sin supervisión de presión; despresurización por la rápida o apertura de aire atmosférico con la cámara a presión desconocida. | FALLO con código propio (SEN-04 cámara, SEN-05 chaqueta, textos es/en), vapor cortado, protocolo de fallo en `solo_lenta`: rápida, chaqueta y aire atmosférico cerrados; el protocolo nunca toma "sin lectura" como vacío. El FALLO no se revierte si la lectura vuelve. | El venteo solo por la lenta es más lento (nunca menos seguro). | `tests/test_s1_sen01_ciclo.py`, `tests/test_s1_ensayo_simulador.py` (4 programas, prevacío/calentamiento y esterilización); banco F-21, F-22 |
| HAZ-S1-03 (D8-1.3, 1.4) | Fuera de ciclo, transmisor de presión sin lectura. | Inicio de un ciclo sin supervisión de presión; operador que abre la puerta creyendo la cámara despresurizada. | PREPARACION y PREPARADO activan SEN-06 / SEN-07 (no listo) y `/cycle/start` rechaza con "Sensor de presión de cámara sin lectura: llame a servicio"; "NO ABRIR" se mantiene porque sin presión la cámara no es segura (falla cerrada). Solo canales habilitados (cámara siempre; chaqueta si `io_enabled` la declara o si no se puede leer). | Requiere servicio (mismo criterio que P-2; no contradice D-06). El empaque no se vigila por esta vía. | `tests/test_s1_sen01_fuera_de_ciclo.py`; banco D-38 |
| HAZ-S1-04 (revisión ★ SAF-01, SAF-02) | (a) Con ciclo en curso se pierde la lectura de presión de empaque: el convertidor entrega `None` y el ciclo lo omitía (antes el 0 disparaba PUE-03). (b) La presión de cámara se pierde con el protocolo de fallo ya en marcha por otra causa. | (a) Ciclo sin vigilancia del sellado de la puerta: fuga de vapor por el empaque. (b) Despresurización por la rápida o contrapresión sin conocer la presión de cámara. | (a) En puertas con empaque (`revisa_empaque`), empaque sin lectura → FALLO SEN-08 con solo la lenta; un empaque bajo con lectura sigue en PUE-03. (b) `ProtocoloFallo.update()` pasa a `solo_lenta` (enclavado, 3 lecturas, mismo criterio que R1-P4) cuando la presión de cámara no lee. | (b) No activa una alarma propia ni `bloqueado_motivo` mientras el protocolo corre (NO ABRIR se mantiene; SEN-06 al volver a PREPARACION). Válvula de reposo tras COMPLETADO sin cambio. | `tests/test_s1_sen01_ciclo.py` |
| HAZ-S1-05 (integración S1 + S2a) | Líquidos (modos 4/5) en el enfriamiento con contrapresión: se pierde la presión de cámara (sola o junto con el Principal). | Sellado sin lectura de presión: sin alivio por sobrepresión posible; o venteo con líquido caliente (ebullición). | DECISIÓN SIN CONFIRMAR (sesión principal, al unir): la espera sellada de D8-2.10 solo se aplica si la presión de cámara lee; sin presión rige D8-1.2 (solo la lenta). | Con líquido caliente y sin presión, el venteo por la lenta puede producir ebullición (PREGUNTA PARA CRISTIAN). | `tests/test_s1_sen01_ciclo.py`, `tests/test_t8_s2a_210_liquidos_sellado.py` |

## Entradas de la tanda 8 — R8 (22-oct-2026): reasignación de entradas y salidas

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| HAZ-IO-01 | El ingeniero reasigna una función a un puerto equivocado (o el cable no se movió): una válvula o la puerta se acciona por otra orden, o una entrada de seguridad (paro, puerta cerrada, atrapamiento) queda leyendo un puerto sin cablear. | Proyección de vapor, puerta que se mueve sin control, paro o interlock inoperante → quemadura, aplastamiento. | Solo ingeniero; solo en PREPARACION/PREPARADO o FALLA (acb33873; con las restricciones de HAZ-IO-05); reautenticación; doble confirmación con alerta de criticidad; nombre escrito para interlock de puerta, paro y finales de carrera; conflictos y puertos inexistentes rechazados en el backend; nunca en caliente (reinicio del control). Tras el reinicio, toda función reasignada queda **sin verificar** (alarma SEN-09 y condición de bloqueo de inicio que sobrevive al reconocimiento de una FALLA) hasta que el ingeniero la verifica con evidencia: entrada digital con un cambio de estado observado en el puerto nuevo; salida encendida en modo prueba **en el arranque que aplicó la asignación**; analógica con lectura válida. La evidencia se guarda en memoria del proceso (no se ordena por el reloj de pared ni cuenta lo hecho antes del reinicio). Con una asignación guardada que aún no rige, no se puede verificar. Mientras haya pendientes, el control automático no enciende las salidas sin verificar ni, si hay una analógica sin verificar, las que aportan energía (vapor, aire comprimido); el venteo no se inhibe. | Medio: la evidencia demuestra que el puerto nuevo responde, no que el cableado sea el correcto (una DI que cambia por otra causa, o una DO que acciona otra válvula, pasan si el ingeniero confirma sin mirar). Depende del procedimiento del ingeniero (hoja de banco D-R8-02/03). | `tests/test_r8_reasignacion_api.py`, `tests/test_r8_arranque.py`, `tests/test_r8_planta_simulada.py`; banco D-R8-01 a D-R8-03. |
| HAZ-IO-02 | Una entrada analógica reasignada usa la calibración (fábrica y usuario) del puerto nuevo, no la del sensor: lectura de temperatura o presión de cámara sesgada (con el `calibration.yaml` actual, ~4 °C o ~30 kPa). | Carga no estéril liberada como estéril; apertura con la cámara caliente o presurizada. | Un puerto sin calibración de fábrica o de usuario se rechaza (422; la calibración nominal cuenta). **Control vigente desde la tanda 24 (RSB-07, 30-oct-2026):** la analógica reasignada se verifica con una lectura válida en el puerto nuevo (dentro del rango que publica el control) y la calibración vigente de ese puerto; ya NO exige una calibración a dos puntos en el arranque que aplicó la asignación (se retiraron `calibracion_requerida` y los ganchos `evidencia_ai`/`anular_evidencia_ai`). El diálogo de Verificar muestra la lectura, se exige nombre escrito en las reforzadas y contraseña, y la auditoría `reasignacion_io_verificada` guarda `metodo: "lectura"`, la lectura y la unidad. Hasta verificarla rige SEN-09 (bloquea el inicio de ciclo). Aviso metrológico de calibrar en sitio en la alerta de criticidad (recomendación, no requisito). Aceptación de la verificación por lectura: HAZ-IO-05 (g). | **A REEVALUAR POR CRISTIAN** (30-oct-2026, tanda 24, RSB-07; este registro no fija el nivel). El «Bajo» anterior suponía la calibración obligatoria contra patrón, control que ya no existe: hoy no hay prueba automática de que el sensor conectado sea el correcto ni de que su error coincida con la calibración nominal del puerto (el hallazgo A-02 del cierre 1.0 propone como mínimo MEDIO, a decidir por Cristian), y depende del procedimiento del técnico (calibrar en sitio y comparar con manómetro, banco T24-03). La fecha de «última calibración» de la pantalla de calibración se busca por nombre de sensor y puede mostrar la del puerto viejo hasta recalibrar (informativo). | `test_verificar_analogica_con_lectura_valida_sin_calibrar`, `test_verificar_analogica_sin_calibracion_en_el_puerto_rechazada`, `test_puerto_analogico_sin_calibracion_se_rechaza` (`tests/test_r8_reasignacion_api.py`); banco T24-03 (D-R8-04 queda condicionado a versiones anteriores a la tanda 24). |
| HAZ-IO-03 | El archivo de la asignación vigente (`data/asignacion_io.json`) se daña o queda inválido (corte de energía, edición manual, actualización con otra fábrica): usar la de fábrica en silencio volvería a usar el puerto dañado. | Válvula o entrada en un puerto dañado sin aviso. | Escritura atómica con `.bak`; archivo ilegible o inválido → CONFIGURACION_INVALIDA y equipo bloqueado (sin ciclo, puertas ni modo prueba); la API sigue disponible para restaurar la de fábrica (aun con bytes no UTF-8). | Medio: en ese bloqueo no corre la recuperación de ciclo interrumpido ni el estado seguro (SAF-04 de la revisión, mecanismo preexistente): tras un corte con la cámara presurizada, queda sin venteo hasta restaurar. PREGUNTA PARA CRISTIAN. | `tests/test_r8_arranque.py`, `test_restaurar_fabrica_con_bytes_no_utf8`; banco D-R8-05. |
| HAZ-IO-04 | Reinicio del backend para aplicar la asignación: salidas encendidas durante la parada, o el control no vuelve. | Válvula abierta sin control; equipo sin supervisión (sin alarmas). | El lazo se detiene bajo el mismo lock que revalida el estado (ALL_OFF) y el lifespan repite ALL_OFF; el watchdog del firmware apaga todo a los 5 s. Solo se reinicia el backend que el lanzador vigila (`AUTOCLAVE_RELANZABLE`); si no, la asignación se guarda y rige al próximo arranque. El lanzador no relanza tras cerrar las pantallas. | Bajo. El reinicio no vacía el historial de alarmas ni el registro de ciclo (TMG-02, sin ciclo en curso). | `tests/test_r8_reinicio_backend.py`, `tests/test_r8_reasignacion_api.py`. |

## Entradas de la tanda 8 — E1 (22-oct-2026)

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| HAZ-E1-01 (D8-3.19) | En modo prueba (D-ES-15 permite todas las salidas) el técnico abre `aire_atmosferico_camara` con la cámara presurizada, o con el transductor de presión sin señal (lazo de 4-20 mA abierto se leía 0,0 kPa = "vacío"). | Salida de vapor por la entrada de aire; quemaduras; daño del filtro de aire. | Única excepción a D-ES-15: `/io/test/output` rechaza abrirla (409, texto del catálogo `io.err_aire_*`) si `pres_camara` > `presion_atmosferica` + `rango_presion_atm`, sin lectura, bajo el piso físico de 1 kPa, con la cuenta ADC cruda del canal en o bajo su `adc_min` de fábrica o sin 5 tramas AI nuevas seguidas sobre él (las líneas DI/DO/ST no cuentan; se reinicia al desconectar o recargar la calibración), con la presión publicada leída antes de esa confirmación, con la trama AI/DI vencida o con el estado publicado de hace más de 1,5 s, o sin la referencia. El lazo reafirma el cierre en cada tick si la condición deja de cumplirse y lo anota en la bitácora (`aire_atmosferico_cortado_prueba`). En vacío sí se permite (romper el vacío). | Tras recuperarse un lazo abierto el aire queda rechazado unos 2,5 s (5 tramas AI a 500 ms), tiempo en que la mediana de 5 y el filtro alcanzan el valor real. Depende de la calibración de fábrica del transductor (`adc_min`) y de que un lazo abierto lea en o bajo `adc_min` (ruido del ADC sin calibración de fábrica: SEN-03, baja, abierto). | `tests/test_t8_e1_aire_atmosferico_prueba.py`, `tests/test_p1_instalacion_manana.py`; banco B-14 |
| HAZ-E1-02 (D8-3.21) | Windows rechaza el apagado (otro apagado programado, permisos, `shutdown.exe` ausente o colgado) después de que la secuencia ya detuvo el lazo y cerró la base: el equipo parece apagándose pero el PC sigue encendido sin control. | Equipo fuera de control con el operador creyendo que está apagado; falta de registro del suceso. | El rechazo (código distinto de 0 o excepción al lanzar `shutdown`) se marca en el backend (`GET /system/shutdown/estado` → `windows_rechazado`); el panel Equipo lo consulta cada 2 s y muestra "Windows no permitió apagar el equipo: apáguelo manualmente" (catálogo es/en); queda en `audit_log` (`apagado_windows_rechazado`) con una conexión propia. Las salidas ya quedaron en ALL_OFF y el latido de la tarjeta las deja en seguro. | Si el backend ya no responde la pantalla no muestra el aviso (no se puede distinguir de un apagado en curso). Un fallo al escribir la bitácora solo queda en el log. | `tests/test_t8_e1_apagado_rechazado.py`, `tests/test_t7_apagar_equipo.py`; banco B-15 |
| HAZ-E1-03 (D8-3.17) | La lista de canales de E/S no coincide con el equipo (se editaba el YAML a mano): un canal inexistente se ofrece en modo prueba o en Preciclo, o falta uno real. | Lectura o forzado de un canal equivocado en el banco; confusión del técnico. | `io_enabled` del YAML pasa a ser el máximo físico; `io_names.filtrar_por_perfil` deja solo lo que declara el perfil de instalación (sondas, entradas de suministro, puertas y tipo, fuente de vapor); `/io/channels` y `/cycle/display-inputs` lo usan. | Un equipo actualizado (no reinstalado) conserva su YAML viejo (LEEME 1.4): no recibe los canales nuevos hasta copiar el YAML. | `tests/test_t8_e1_io_enabled_perfil.py`, `tests/test_io_names.py`; banco D-39 |

Por completar global: estimación de probabilidad/severidad (ISO 14971 §5) de todas las entradas; aprobación de Cristian.

## Entradas de la tanda 8 — V8a (22/23-oct-2026): tipo de carga en Parámetros del ciclo (D8-5.7)

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| HAZ-V8A-01 (D8-5.7) | Un programa con carga líquida queda configurado con un modo de descompresión rápido (1, 2 o 3), por edición directa, por cambio de tipo de carga sin arrastrar el modo, o por una reversión parcial. | Ebullición violenta / reventón de envases con líquido caliente; quemaduras al abrir. | El tipo de carga es un selector Sólido/Líquido; pasar a Líquido pone el modo 4 (todo o nada con la bitácora, PATCH serializado); con Líquido solo 4, 5 y 0 en la UI y en el backend (`MODO_NO_PERMITIDO_LIQUIDO`), también al cargar JSON, `.bak`, migración, respaldo y duplicar (confirmado por `safety-reviewer`); al volver a Sólido, modo de fábrica del programa o el 1 (DECISIÓN SIN CONFIRMAR). | Si la fase ya empezó, la reversión no alcanza a la copia del ciclo en curso (TMG-01 Medio, queda como error en el log). Las filas de bitácora del cambio y del arrastre no van en una sola transacción (SAF-01 Medio). `descompresion.py` no tiene segunda barrera en ejecución (SAF-03 Bajo). | `tests/test_v8a_tipo_carga_modos.py`, `tests/test_v8a_parametros_ciclo_qml.py`; banco G-04 |
| HAZ-X9-01 (D9-13.3) | Un cambio de parámetro del programa queda aplicado (al programa almacenado, al ciclo en curso o al JSON en disco) sin su fila en la bitácora: falla la bitácora después de aplicarlo, falla también la reversión del JSON, o un ciclo arranca mientras se escribe la bitácora. | Ciclo ejecutado con un parámetro de proceso sin trazabilidad; no se puede demostrar ni investigar la esterilización de un lote. | El cambio se valida sobre una copia; el JSON se escribe desde la copia y el programa almacenado recibe el valor solo tras registrar la bitácora (bajo `_sm_lock`); el ciclo en curso solo después, si su fase sigue pendiente y es la misma copia consultada (`copia_esperada`); si la fase inició entre medias, fila `param_ciclo_no_aplicado_en_curso`. Cambio y arrastre en una sola transacción (`registrar_auditoria_lote`). Doble falla (bitácora + JSON): marca `<programa>.json.sin_bitacora`, el programa se carga como dañado (no se inicia ni se edita). | Corte de energía entre escribir el JSON y la bitácora: el archivo queda con el valor sin registrar y sin marca (SAF-02/TMG-05, Medio, abierto). La marca puede no escribirse si el disco falla (SAF-04, Medio, sin alarma). Tras un reinicio solo un técnico quita la marca a mano (SAF-05/TMG-02). | `tests/test_x9_d9_13_3_bitacora_param_ciclo.py`, `tests/test_v8a_tipo_carga_modos.py`, `tests/test_backend_autenticacion.py`; banco D-X9-01 |
| HAZ-X9-02 (D9-13.4) | Con la interfaz en inglés, el ticket o el motivo de fallo de una fase se muestran en español o con un valor en otra unidad que la vigente, y el operador interpreta mal la causa de un fallo o libera una carga. | Liberación de carga no estéril por mala interpretación del registro; acción correctiva equivocada. | Motivos de fallo de las fases con clave + parámetros (`motivos_fase`, catálogo es/en); temperatura y presión pasan por el módulo de unidades; el texto en español del log y la base no cambia de forma. Ticket con rótulos del catálogo (`ticket_ciclo.*`), resultado y fase traducidos, avisos con clave; «*** LOAD NOT STERILE ***» en todo resultado distinto de COMPLETADO, como antes. | Ciclos anteriores a la tanda 9 conservan su motivo en español (texto libre). Nombres de programas creados en el hospital se imprimen igual en ambos idiomas (D-14). Ancho real del ticket 24 columnas en el código frente a 32 en la decisión (PREGUNTA). | `tests/test_x9_d9_13_4_ticket_motivos_idioma.py`, `tests/test_ticket_formatter.py`; banco D-X9-02 |

## Entradas de la tanda 9 — S9 (23-oct-2026): estado seguro al arrancar y bloqueos (D9-1)

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| HAZ-S9-01 (D9-1.1, 1.2; revierte en parte E4/D-08) | Al arrancar con la cámara no segura (corte en ciclo, cámara caliente o a presión) el protocolo de estado seguro ya no espera la confirmación del operador: abre válvulas solo. | Venteo con una fuga o una persona junto al equipo que no sabe que el equipo actuará; con líquido caliente, ebullición si se ventea rápido. | Programa conservador de `_programa_para_arranque` (ciclo interrumpido, último ciclo o desconocido = líquido); el protocolo de arranque corre en `solo_lenta`: con presión sobre atm + brecha solo la lenta (nunca la rápida, la chaqueta ni la contrapresión, cualquier modo y tipo de carga); con vacío bajo atm − brecha, aire atmosférico; sin presión no abre nada (HAZ-S9-02). NO ABRIR hasta la cámara segura (3 lecturas). La confirmación se exige solo tras un paro real visto en este encendido (PARO_REAL); un paro pulsado y liberado durante el protocolo deja todo en cero hasta confirmar. La UI distingue arranque / fallo / cancelación / paro liberado y nunca dice "paro liberado" sin paro. | Bajo: la lenta es el venteo más lento; un sólido con presión tarda más en quedar seguro (en la planta simulada unos 65 min desde 134 °C). La salida automática ocurre sin persona presente (decisión de Cristian). | `tests/test_s9_estado_seguro_arranque.py`, `tests/test_s9_planta_simulada.py` (4 programas), `tests/test_s9_login_y_causa_qml.py`; banco C-05, C-05c, C-05d |
| HAZ-S9-02 (D9-1.4) | Arranque o protocolo en marcha con el transductor de presión de cámara sin lectura: el estado seguro no puede terminar nunca y antes dejaba bloqueados modo prueba, cambio de programa y apagado (H1). | Equipo inutilizable sin explicación; tentación de forzar la puerta; apertura con la cámara presurizada si se creyera segura. | Debounce de 3 lecturas (en los dos sentidos) → `bloqueado_motivo` "Sensor de presión de cámara sin lectura…" → CIC-10 «Estado seguro detenido» (con clave i18n) además de SEN-06 de PREPARACION; NO ABRIR (sin presión `camara_segura` es falsa); el arranque sin presión no abre ninguna válvula; un protocolo que ya venteaba sigue con la lenta abierta (D8-1.2, sin cambio). El inicio de ciclo sigue bloqueado (estado seguro activo y SEN-06). | Con la presión desconocida y la cámara a presión real, el arranque no ventea (no se abre la lenta "a ciegas"): DECISIÓN SIN CONFIRMAR, PREGUNTA PARA CRISTIAN en el informe S9. | `tests/test_s9_estado_seguro_arranque.py`, `tests/test_s9_planta_simulada.py`; banco C-05b |
| HAZ-S9-03 (D9-1.3; revierte SAF-03 de T6) | Con el estado seguro activo (o la recuperación de arranque pendiente) se permite modo prueba, cambio de programa y apagado. | (a) En modo prueba el técnico acciona salidas con la cámara no segura. (b) El programa nuevo tiene otra sonda Principal (más fría) o una `temp_max_apertura` mayor: la puerta se libera con la carga caliente. (c) El apagado cierra la lenta con la cámara a presión. | (a) El protocolo se pausa al entrar (ALL_OFF de la entrada) y se reanuda al salir tras el ALL_OFF de siempre (pulsos, plazos y 3 lecturas seguras desde cero); el paro sigue cancelando el modo prueba; el aire atmosférico con la cámara a presión sigue prohibido (D8-3.19); el inicio de ciclo sigue bloqueado. (b) `programas_para_seguridad` incluye siempre, fuera de CICLO, el programa del protocolo y el de la recuperación además del seleccionado y el último ciclo; `ProtocoloEstadoSeguro` añade su propio programa; `temp_max_tras_ciclo` toma la menor de todas. (c) El apagado deja todas las salidas en cero (estado de reposo) y queda en la bitácora con `estado_seguro_activo`. (a') Revisión ★ SAF-01 (DECISIÓN SIN CONFIRMAR, excepción nueva a D-ES-15): en el modo prueba no se encienden `abrir_puerta_N` ni `desbloqueo_puerta_N` mientras el estado seguro esté activo, haya recuperación de arranque pendiente o `camara_segura` dé no segura o sin dato (con la presión al día: DI + AI + estado publicado); con estado seguro o recuperación tampoco `descompresion_rapida`, `descompresion_chaqueta`, `vapor_camara` ni (revisión ★ pasada 2, P-a, DECISIÓN SIN CONFIRMAR) `aire_comprimido_camara`, `vapor_generador` ni `vapor_caldera`; `vapor_chaqueta` sigue permitida (no entra a la cámara; PREGUNTA PARA CRISTIAN). Una evaluación que no devuelve un resultado válido bloquea todas (R2-B1). `/io/test/output` lo rechaza (también la inversión de D-ES-16 que convertiría un cierre en apertura) y el lazo las fuerza a cero en cada tick del modo prueba (`salida_prueba_cortada` en la bitácora). Error al evaluar = todas bloqueadas. | (c) Tras el apagado con la cámara a presión no hay venteo hasta el próximo arranque, que vuelve a correr el protocolo (decisión de Cristian). (a) Durante el modo prueba la cámara no se ventea. | `tests/test_s9_estado_seguro_arranque.py`, `tests/test_s9_planta_simulada.py`, `tests/test_s9_revision_1.py`, `tests/test_t7_apagar_equipo.py`; banco C-05e, C-05g |
| HAZ-S9-05 (revisión ★ TMG-02/TMG-03/SAF-03; pasada 2 R2-A1/R2-M1/R2-M2/R2-M3/R2-B3) | Con la tarjeta mandando DI pero no AI, Units conserva la última presión y temperatura, congeladas. Además, una lectura de vacío espuria abría el aire atmosférico en el acto, y con la presión que sube después (arranque en vacío con fuga, o presurizada al disparo) el aire quedaba abierto. | Aire comprimido de contrapresión (modos 4/5, en el estado seguro, en el protocolo del ciclo con la confirmación pendiente o en la fase DESCOMPRESION) sin realimentación → sobrepresión; estado seguro que termina con una presión falsa (NO ABRIR retirado); puerta abierta por botón o apertura automática con una presión congelada; vapor que sale por la toma de aire atmosférico; un corte breve de AI que enclavaba «solo la lenta» y venteaba una carga líquida sellada (contra D8-2.10). | El ControlLoop publica la vigencia y el número de la trama AI (`estado.lectura_ai`, leída por `core/runtime/vigencia_ai.py`; una sola toma del enlace, `SerialLink.estado_ultima_ai`). Trama AI vencida (> 1,5 s) = DATOS NO VIGENTES (DECISIÓN SIN CONFIRMAR de la sesión principal, R2-M1): el protocolo (estado seguro y ciclo) no abre nada nuevo y cierra el aire comprimido, lo ya abierto se mantiene, el sellado no decide el venteo, no cuenta para el Principal perdido ni para pasar a solo_lenta (ese enclavamiento queda para el transductor que manda tramas sin lectura); CIC-10 informativo + NO ABRIR; la fase DESCOMPRESION no abre aire comprimido; el disparo con AI vencida no abre válvulas y deja su decisión inicial pendiente hasta la primera AI vigente (revisión ★ pasada 3, R3-A1: así se fijan la presión al disparo, el plazo de escalada y la contrapresión de líquidos; sin eso un líquido modo 4/5 se venteaba por la lenta al volver la AI); el NO ABRIR de `/status` usa la presión vigente (R3-M1); sin presión atmosférica de referencia configurada el protocolo no abre el aire atmosférico (pasada 3, (b)); el estado seguro, la recuperación de arranque y el seguimiento del último ciclo no cuentan ticks seguros; la recuperación espera la primera AI hasta 1,5 s desde la primera DI vigente; las puertas (botón y apertura automática) evalúan la cámara con la presión vigente (falla cerrada). Debounces de presión perdida y de vacío por tramas AI distintas. Con presión sobre atm + brecha el aire atmosférico se cierra siempre; la rama de vacío (también al disparar) cierra las descompresiones en el acto y abre el aire solo con 3 lecturas. `reanudar()` pone a cero los debounces (TMG-05) y, tras un modo prueba, reinicia la espera sellada sin sonda (TMG-04). | Un enlace que no informa el número de trama cuenta cada tick (dobles de prueba; SerialLink siempre lo informa). Sin AI la cámara no se ventea más de lo que ya estaba (falla cerrada); el CIC-10 de AI vencida usa el texto de presión sin lectura. Los ticks seguros (3) siguen contando ticks y no tramas (R2-B5, excepción documentada). | `tests/test_s9_revision_1.py`, `tests/test_s9_revision_2.py`, `tests/test_s9_planta_simulada.py` (verificación por tick del aire atmosférico; celda `ai_vencida_en_protocolo`); banco C-05h |
| HAZ-S9-04 (D9-1.6) | Puerta detectada abierta con una presión de cámara que no es la atmosférica: sensor de presión descalibrado, presión atmosférica de referencia mal configurada o sensor de puerta que miente. | Decisiones de seguridad (NO ABRIR, cámara segura, aire atmosférico) sobre una presión falsa; ciclo iniciado con una puerta que se cree cerrada. | Fuera de ciclo, con datos vigentes (DI y AI) y sin modo prueba: puerta ABIERTA y presión fuera de [atm − brecha, atm + brecha] 3 tramas AI distintas → SEN-10 (ALARMA, bloquea el inicio, texto con las 3 causas posibles); despeje automático solo con 3 tramas coherentes con una puerta ABIERTA (revisión ★ SAF-02: con todas las puertas cerradas no es evaluable, el conteo vuelve a cero y SEN-10 confirmada se mantiene y se reafirma; antes se despejaba sola al cerrar la puerta y nunca bloqueaba un inicio); reafirmada si un reinicio de alarmas la resolvió. Un tick no evaluable, sin datos vigentes o en modo prueba pone el conteo a cero (TMG-03); un error en la vigilancia no aborta el tick (TMG-06). Solo presión; en CICLO no actúa. | No detecta una puerta que se cree cerrada estando abierta (no hay referencia); sin presión no se evalúa (lo cubre SEN-06). | `tests/test_s9_estado_seguro_arranque.py`, `tests/test_s9_revision_1.py`; banco C-05f |

## Entradas de la tanda 9 — B9 (23-oct-2026): buzzer y paro de emergencia (D9-9)

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| HAZ-B9-01 (D9-9) | Con el paro pulsado, una salida que estaba activa antes del paro vuelve a encenderse un instante (en banco, al ritmo del buzzer). Causa confirmada en el código: con puertas avanzadas, `AdvancedDoor.update()` (paso 3 del lazo, que también corre con el paro) re-afirma `cerrar_on`/`bloquear_on` en cada tick, y esas salidas quedaban encendidas hasta el siguiente ALL_OFF del paro (espaciado 1 s). Descartados: el firmware V3 1.0.0 limpia la sombra con ALL_OFF y el enlace no reenvía estados previos. | Movimiento o accionamiento no esperado con el paro pulsado (puerta, válvulas) → lesión del operador que actúa sobre el equipo. | `SetOutput.set_output` bloquea todo encendido distinto del buzzer con PARO_REAL; también con paro sin datos fuera de CICLO, o en CICLO ya abortado. La orden se reafirma como OFF y se avisa una vez en el log. ALL_OFF inmediato con ACK en el flanco de PARO_REAL (`ControlLoop._all_off_en_flanco_de_paro`, bajo `_sm_lock`), un solo ALL_OFF en ese tick. | Con puertas simples y firmware 1.0.0 la simulación no reproduce el síntoma de banco: si persiste con la compilación D y el log no muestra órdenes de encendido, la causa está en la tarjeta o el cableado (pendiente B-13). Ventana menor que un tick entre la publicación del flag y una orden del backend (TMG-03, Bajo). | `tests/test_b9_buzzer_paro.py` (doble del firmware V3 + SerialLink real; ensayo en los 4 programas); banco B-13 |
| HAZ-B9-02 (SAF-01 de la revisión B9) | Con el paro pulsado y la cámara presurizada, la puerta avanzada ya no repone aire al empaque (`bloquear_on`) ni mantiene el actuador de cierre. Antes recibía pulsos accidentales entre dos ALL_OFF; ahora no recibe nada, como exigen D9-9 y §15.1. | Fuga de vapor por la puerta durante un paro largo con presión → quemadura. | Ninguno en software (decisión D9-9: con el paro solo el buzzer). Depende de si el paro corta la neumática por hardware y de si las válvulas retienen la presión al apagarse. | ABIERTO — PREGUNTA PARA CRISTIAN (ver `docs/informes/tanda9/B9_buzzer_paro.md`). | Banco: paro largo con la cámara presurizada, midiendo la presión del empaque (equipo con puertas avanzadas). |
| HAZ-B9-03 (SAF-02 de la revisión B9, preexistente) | La máquina de estados de la puerta sigue corriendo durante el paro: una puerta en CERRANDO, o que pasó de ATRAPADA a ABRIENDO, reanuda el movimiento sola al soltar el paro si no venció `timeout_puerta`. | Aplastamiento del operador que está en la puerta. | Ninguno nuevo (fuera del alcance de D9-9; durante el paro la puerta ya no recibe ningún pulso). | ABIERTO — PREGUNTA PARA CRISTIAN: que las puertas en movimiento pasen a un estado de parada con el paro y exijan una orden nueva al soltarlo. | Pendiente. |

## Entradas de la tanda 19 (27-oct-2026): enlace Modbus TCP con los módulos M31-U (MOD-16)

No bloquean la tanda; bloquean la liberación clínica. Se cierran con las mediciones M-4 del banco y la decisión de Cristian.

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| MED-01 (ALTA) | Exactitud de las PT100 del módulo M31-GXDXX0600-U: ±(0,1 % + 1 °C), unos ±1,1 °C a 134 °C, frente a los umbrales del control: 0,1 °C (temperatura baja en ESTERILIZACION, `brecha_error_temperatura`), 1 K (coherencia T–P, C-02) y 2 K (saturación, C-03). | Carga no estéril dada por buena (temperatura real por debajo de la medida) o fallos falsos de C-02/C-03 que abortan ciclos válidos. | Calibración de usuario por canal (offset/ganancia) sobre la fábrica identidad; compensación interna del módulo en 0 (MOD-07: una sola fuente de calibración, el software); filtro del módulo en 1 (DECISIÓN SIN CONFIRMAR). | ABIERTO hasta M-4: error medido antes y después de la calibración de usuario a 121 y 134 °C; decisión de Cristian (aceptar, cambiar de módulo o ajustar umbrales). | Banco M-4, M-3 |
| MED-02 (MEDIA) | Exactitud de las AI de corriente de una sola terminal del principal (3 ‰ de fondo): unos ±1,2 a 1,5 kPa en 0–400 kPa abs, frente a `brecha_error_presion` 2 kPa y `brecha_segura_presion` 1,5 kPa. | Fallos falsos de presión baja en ESTERILIZACION o RECUPERACION que no entra a tiempo; decisiones de cámara segura con error de presión. | Calibración de usuario por canal; fábrica 4000–20000 µA → 0–400 kPa; falla de lazo con umbrales 3600/21000 µA y piso de señal 3850 µA (MOD-04). | ABIERTO hasta M-4: error a 100, 200 y 300 kPa abs antes y después de la calibración de usuario. | Banco M-4, M-3 |
| MED-03 (MEDIA) | La configuración de seguridad vive en el módulo (tiempo y modo de desconexión, estado de falla y al encender de cada DO, rango y filtro de AI, PT100) y un restablecimiento de fábrica (Reload 5–10 s) o un cambio manual por la web la borra o la altera; el módulo ignora en silencio una escritura fuera de rango. | Salidas que no se apagan al perder la comunicación (si el modo de falla queda deshabilitado) o lecturas con otra escala. | El software no confía en lo guardado: en cada conexión escribe cada bloque y lo lee de vuelta comparando exacto, con reintentos; si no queda, TARJETA_CONFIG_SEGURIDAD bloquea (en ciclo, COM-03) (MOD-06, MOD-07). Tanda 20 (ADB-04, decisión 8): si al conectar hubo que escribir algún bloque, se apagan las salidas, se reinicia el módulo (0x0C1D = 0x5BB5), se reconecta y se relee TODA la configuración antes de dar la conexión por verificada; si no coincide, TARJETA_CONFIG_SEGURIDAD. Tanda 20 (ADB-05): 0x0C37 resultó no ser una bandera (contador en el banco): solo se registra su valor crudo. Contraseña web cambiada por el Setup (T20-04/T20-05). | Bajo: un cambio por la web con la conexión ya verificada no se detecta hasta la siguiente conexión. Pendiente la prueba aislada de banco de ADB-04 (M-5b). | `tests/test_t19_s1_*.py`, `tests/test_t20_s1_adb.py`, `tests/test_t20_integracion.py` (escritura, reinicio y relectura; sin reinicio si coincide; TARJETA_CONFIG_SEGURIDAD si no persiste); banco M-5, M-5b, M-1 |

## Tanda 20 (27-oct-2026): retiro del enlace serial (T20-03)

**Obsoleto (tanda 20, retirado en la 27)**: nota de retiro conservada como registro; la columna «Parte propia del serial» ya no aplica.

El enlace serial con la tarjeta ESP32 (`protocols/serial_link.py`, su configuración, el protocolo de tramas
con CRC, la calibración serial, la selección `config/enlace_io.json`, pyserial y el firmware
`Hardware/Comunicacion_esclava_ESP32_V2`/`_V3`) se **retiró en la tanda 20**. Lo que en las entradas de
arriba depende de ese enlace queda **retirado en la tanda 20** y se lee así con Modbus (sin cambiar los
controles del software, que son comunes a la interfaz `EnlaceES`):

| Entrada | Parte propia del serial (retirada en la tanda 20) | Con Modbus (módulos M31-U) |
|---|---|---|
| HAZ-T2-03 | **Obsoleto (tanda 20, retirado en la 27)**. El WD del firmware de la ESP32 (5 s) como cota de la tolerancia de 4 s de DI vencida. | El módulo corta a 1,0 s sin tráfico (MOD-08) y ModbusLink declara la pérdida tras 3 transacciones fallidas; el valor de 4 s se conserva y queda para revisión (anomalía de la tanda 20, decisión de Cristian). |
| HAZ-Q1-01, HAZ-S2B-01, HAZ-S2B-03, HAZ-IO-04, HAZ-FC-04 | **Obsoleto (tanda 20, retirado en la 27)**. «El WD del firmware sigue como barrera» / «depende del firmware». | La barrera física es el corte por vigilancia del módulo (tiempo y modo de desconexión de la configuración de seguridad, MOD-07/MOD-08; ver MED-03). |
| HAZ-TAR-01 | **Obsoleto (tanda 20, retirado en la 27)**. Tarjeta ESP32 desconectada o sin emparejar. | Módulos M31-U sin conexión verificada o con otro principal (ID = MAC del principal, ADB-03). Mismos controles y pruebas, con el doble `tests/helpers/enlace_doble.py`. |
| HAZ-S2A-04, HAZ-S9-05 | **Obsoleto (tanda 20, retirado en la 27)**. `SerialLink` numera las tramas DI y AI. | ModbusLink numera cada sondeo (`secuencia_ultima_di` / `estado_ultima_ai`); las pruebas propias de SerialLink se borraron (lista en el informe de la tanda 20). |
| HAZ-B9-01 | Verificación con el doble del firmware V3 + SerialLink real. | Misma simulación con `EnlaceRegistrador` (doble de `EnlaceES` con el mismo registro de órdenes y pines); aserciones sin cambios. |

Las alarmas que solo emitía el serial (`TARJETA_SIN_ACK`, `TARJETA_ALL_OFF_SIN_CONFIRMAR`, `TARJETA_REINICIO`)
ya no se emiten; se conservan en el catálogo para el historial (DECISIÓN SIN CONFIRMAR).

### Tanda 20: nuevas entradas y cierres (T20-06)

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| MED-04 (MEDIA) | Modbus TCP no tiene autenticación: cualquier equipo en la red de los módulos puede leer y escribir registros y bobinas, incluida la contraseña web del módulo, que se puede leer con la función 03 en 0x7590 (T20-04). | Salidas accionadas o configuración de seguridad alterada por un tercero con acceso a la red de los módulos; contraseña web expuesta. | Red dedicada: adaptador propio del PC con 192.168.3.10/24 sin puerta de enlace (paso 08 del Setup), segundo RJ45 del principal libre, sin conexión con la red de oficina (MOD-17); contraseña web cambiada por el Setup; la configuración de seguridad se reescribe y relee en cada conexión (MED-03) y la discrepancia de salidas dispara fallo (MOD-11). La contraseña nunca va al repositorio, logs, línea de comandos ni resultado del rol. | MEDIO: depende de que la red de los módulos quede físicamente aislada; aceptable para el equipo de pruebas, a revisar antes de la liberación clínica. | Banco M-0 y M-7; `tests/test_t20_s1_rol.py`, `tests/test_t20_s3_setup_modbus.py` |
| MED-05 (BAJA) | Firmware de los módulos sin comprobación bloqueante (FW-INF, 28-oct, corrige ADB-02): 0x0C1F/0x0D80 codifican «vX.Y» y la lectura anterior del byte bajo bloqueaba siempre el equipo real (0x0103; 0x0100 ×4 y 0x0000). | Combinación de firmware incompatible no detectada por el software. | El manual de expansiones (6.3, punto 3) indica que con firmware incompatible el conjunto no arranca: sin arranque no hay conexión Modbus y rige la alarma de conexión. La composición (modelos y orden) sigue bloqueando. La versión y la comparación informativa (`compatible`) quedan en el log, el diagnóstico e Información del sistema. | BAJO: la protección la da el hardware. | `tests/test_t20_s1_adb.py` (FW-INF); banco M-2 (mapear cada posición de 0x0D80) |
| ADB-02 (nota) | La regla «versión de cada esclavo ≤ versión del principal» simplifica la tabla de compatibilidad del manual (cap. 6), que no es monótona (9232-0-11 admite 9233-0-12; 9232-0-12 no lista 9304-0-10). | Una combinación de firmware que el fabricante no admite podría aceptarse, o una admitida rechazarse. | La combinación instalada en el banco es compatible según la tabla; un cambio de módulos exige revisar la tabla (M-2). | Bajo. | Banco M-2 |

- **AN-30 cerrada como decisión** (decisión 7 de Cristian, 27-oct): con Modbus, TARJETA_MODULOS_ORDEN en ciclo invalida la conexión, la reconexión apaga todo y el protocolo de fallo no ventea sin conexión verificada; «NO ABRIR» se mantiene. Desde ADB-05 el enlace Modbus ya no emite TARJETA_WATCHDOG (0x0C37 no es bandera), así que esa parte de AN-30 no aplica.
- **AN-31 cerrada** (**Obsoleto (tanda 20, retirado en la 27)**): sin selección de enlace (`enlace_io.json` retirado, T20-03), no hay elección que una actualización pueda revertir ni equipo serial que actualizar.
- **AN-32 cerrada**: la adenda del banco (ADB-01 a ADB-05) está aplicada en la tanda 20.
- **MED-03, riesgo residual del reinicio (re-revisión R de la tanda 20, V20-rr-02/03/04):** la evidencia del reinicio es indirecta (cierre de la conexión por el módulo o 2 lecturas sin respuesta) y la relectura posterior lee los registros guardados, no la configuración activa; la bandera de reinicio pendiente y el tope de 2 reinicios viven en memoria (un reinicio del proceso entre la escritura y el reinicio del módulo los pierde); carrera menor con `stop()` (se limpia al desconectar). Mitigación: banco M-5b (comprobar si hace falta el reinicio y que el corte funciona tras él) y, si se confirma que 0x0C37 es un contador desde el encendido, usarlo como prueba positiva del reinicio. Aceptado para el equipo de pruebas; a cerrar antes de la liberación clínica.
- **HAZ-T2-03 (revisión abierta)**: `_TOLERANCIA_DI_VENCIDA_SEG = 4.0` se justificaba con el WD del firmware V3; con Modbus queda para decisión de Cristian (ver arriba).

## Ajustes del 28-oct-2026 (AJ-02)

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| AN-36 (MEDIA, corregida en AJ-02) | `agua_intercambiador` tenía dos dueños en el mismo tick de 0,5 s: con drenaje frío, `CicloState._mantener_drenaje` (paso 5) la apagaba y la fase de vacío (paso 7: PREVACIO VACIO_BAJO/HOLD_BAJO, SECADO modos 1–3) la volvía a encender con `vacio_camara_on()`; el enlace escribía OFF→ON en cada tick. Caso inverso: `vacio_camara_off()` apagaba el agua con el drenaje caliente. | Golpe de ariete y desgaste prematuro de la solenoide y de la tubería del intercambiador por conmutación cada 0,5 s durante todo el vacío; con drenaje caliente, condensado sin enfriar hacia la bomba de vacío y el drenaje al terminar cada pulso de vacío. | `SetOutput`: dos peticiones independientes (vacío: solo `vacio_camara_on/off`; drenaje: solo `agua_intercambiador_on/off`) y una sola orden al canal con su OR; mientras alguna pida ON el canal no recibe OFF. ALL_OFF (`reset_all_outputs`) borra las dos; una orden directa al canal las deja coherentes (OFF borra las dos, ON cuenta como drenaje). Se conservan inhibidas, canales bloqueados, paro (D9-9), MOD-08 y el escalonado `_STAGGER_APAGADO_VACIO`. | BAJO: el agua puede quedar encendida más tiempo (lado seguro); las rutas de apagado que van directo al enlace (apagado del equipo, reconexión) no tocan las peticiones y sus dueños las reafirman en el tick siguiente. | `tests/test_aj02_agua_intercambiador_or.py` (EnlaceRegistrador: una sola escritura ON y ninguna OFF durante el vacío con drenaje frío); pruebas de drenaje y prevacío existentes sin cambios. Banco: observar el canal de `agua_intercambiador` (DO17 con la asignación por defecto) durante PREVACIO y SECADO. |

## Tanda 21 (28-oct-2026): Referencia sin lectura (FC-08; reemplaza C-13.7b y P4 / D-14.4)

Fuente: `docs/mis_plans/planeacion_fin_de_ciclo.md` §FC-08 (decisión de Cristian del 28-oct, opción A).

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| HAZ-T21-01 (C-13 / C-13.7b) | Una sonda de Referencia pierde la lectura (None, no finita o 0) durante el ciclo. Antes (tanda 12, C-13.7b; tanda 16, P4 / D-14.4) el ciclo seguía pero quedaba NO CONFORME y había que reconocer «carga no liberable» antes de CONFIRMAR. Desde la tanda 21, en **carga sólida** el ciclo puede terminar COMPLETADO con una observación; en **carga líquida** termina en FALLO. | Carga liberada como estéril sin verificar el punto de referencia (zona fría de la carga); en líquidos, núcleo de la carga sin alcanzar la consigna. | **Riesgo aceptado por Cristian el 28-oct-2026.** Justificación: en carga sólida la liberación es paramétrica, por el sensor Principal, la presión de cámara y la verificación de saturación C-03 (±2 K entre Tsat(P) y el Principal, que sigue abortando con CIC-12/13). Mitigaciones: SEN-11 (aviso no bloqueante, despeje manual) con texto nuevo («el ciclo sigue controlado por el sensor Principal y la presión»; acción: validar la carga según su procedimiento antes de liberarla); observación «{sensor} sin lectura desde HH:MM ({fase})» visible en la pantalla final, en el modal de CONFIRMAR, en el ticket, el PDF, el registro del ciclo (`avisos_ticket`) y el historial, aunque la Referencia vuelva a leer; **sin apertura automática** (flujo manual de CONFIRMAR para que alguien vea la observación); P8 se conserva (una Referencia con excursión confirmada que pierde la lectura mantiene la exposición detenida y CIC-14 corriendo) y, desde la revisión R de la tanda 21 (SAF-02, DECISIÓN SIN CONFIRMAR), una excursión aún sin confirmar que pierde la lectura **se confirma** (antes se descartaba: con FC-08 una sonda que ya leía frío terminaría COMPLETADO), así que la exposición se detiene y CIC-14 acota la espera; C-13.7b en la ventana de estabilización se conserva (una Referencia sin lectura no bloquea la entrada a esterilización). En **carga líquida** (`globals.tipo_carga != "solido"`: tipo de carga no legible o desconocido = líquida, falla cerrada; revisión R, SAF-03, también en `protocolo_fallo.es_liquido`) el ciclo termina en FALLO CIC-19 «Sonda de referencia sin lectura» (bloqueante como CIC-12/13, mismo criterio de confirmación que SEN-11, protocolo de fallo normal). Los ciclos ya guardados NO CONFORME se muestran como quedaron. | MEDIO en carga sólida: depende de que el operador lea la observación y aplique su procedimiento de validación antes de liberar la carga; el control del ciclo no verifica el punto frío. Líquidos: BAJO (el ciclo se aborta). | `tests/test_t21_fin_de_ciclo_backend.py` (sólido COMPLETADO con observación y SEN-11, líquido FALLO CIC-19, ticket es/en sin NO CONFORME, historial), `tests/test_t12_c13_7b_referencia_sin_lectura.py` (sin apertura automática, observación única aunque vuelva a leer), `tests/test_t12_v12_no_conforme_bandera.py`; P8 y C-03 sin cambios (`tests/test_t16_*`, `tests/test_t12_*` de esterilización). Banco: desconectar la Referencia en ESTERILIZACION con carga sólida y con carga líquida. |

## ESS (28-oct-2026): estado seguro silencioso por sensor sin lectura y cierre de acb33873 (ESS-07)

Fuente: `docs/mis_plans/planeacion_estado_seguro_silencioso.md` (D-1, D-2 de Cristian del 28-oct); informe `docs/informes/ESS_informe.md`.

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| HAZ-ESS-01 (ESS-02 a ESS-05) | Con un sensor del inventario sin lectura (presión de cámara, Principal) como único motivo de cámara no segura, el operador ya no ve «Llevando la cámara a estado seguro», el botón «En curso…», la nota «NO ABRIR hasta que la cámara esté segura», la nota de estado seguro detenido ni la fila «NO ABRIR» (y no hay CIC-10 por ese motivo). Con puertas manuales podría abrir la cámara presurizada (con la presión desconocida no se sabe si lo está). | Proyección de vapor o de carga caliente → quemadura. | «— No abrir la puerta» en el nombre de las alarmas del inventario (SEN-02, SEN-03, SEN-04, SEN-05, SEN-06, SEN-08, CIC-19), es/en; el silencio exige que la alarma del sensor esté **activa** (si no, se muestra todo) y datos vigentes; nunca con paro, confirmación pendiente, sin conexión, módulo E/S desconectado o sin datos; motivo mixto (presurizada, vacío, temperatura alta conocida, sellado con líquidos, tiempo límite con carga caliente, configuración, error) → se muestra todo; sin el campo en `/status` → se muestra todo (falla cerrada en el puente y en el QML). Sin cambios en la lógica: protocolo, válvulas, bloqueo de puertas del backend (estado seguro activo y `camara_segura` fallan cerrados), bloqueo de inicio y `no_abrir` iguales. Enclavamiento mecánico por presión en el equipo de pruebas. | MEDIO en equipos de puertas manuales sin enclavamiento mecánico por presión: depende de que el operador lea el nombre de la alarma. Anotar en las anomalías conocidas de la próxima versión. | `tests/test_ess_estado_seguro_silencioso.py`, `tests/test_t17_s3_esg.py`, `tests/test_s9_estado_seguro_arranque.py`, `tests/test_t5_estado_seguro.py`; banco: transductor de cámara desconectado al arrancar (solo SEN-06 con «— No abrir la puerta», campana en 1). |
| HAZ-IO-05 (acb33873, ESS-07) | Reasignación de E/S permitida en FALLA y con el protocolo de estado seguro actuando (cambio urgente del 28-oct). El reinicio del backend que la aplica apaga todas las salidas a mitad del protocolo; el proceso nuevo arranca en PREPARACION y corre el estado seguro de arranque (S9: `solo_lenta`, sin sellar). (a) Una carga líquida en modo 4/5 que estaba **sellada** (D8-2.10) o enfriando con contrapresión se ventea por la lenta con la carga caliente (hallazgo H1, ALTO). (b) Con la presión de cámara sin lectura, la lenta que venteaba queda cerrada tras el reinicio (H2, MEDIO; HAZ-S9-02). (c) Se pierde el aviso CIC-10 «tiempo límite con carga caliente» (la rápida sigue sin abrirse). (d) La FALLA queda sin reconocer. (e) Revisión ESS, SAF-01 (ALTO): tras reasignar `pres_camara` o el Principal (justo el caso urgente, sensor dañado), la lectura del puerto nuevo **sin verificar** (SEN-09) decide igualmente `camara_segura`, el fin del estado seguro (3 lecturas), `no_abrir` y el interlock de puertas: un puerto mal cableado que lea ~atm con la cámara presurizada da por terminado el protocolo y habilita la puerta. Antes la reasignación exigía la cámara segura. (f) Revisión ESS, SAF-03 (MEDIO): no se rechaza con la confirmación pendiente tras un paro real; el proceso nuevo arranca el estado seguro sin confirmación (D9-1.2 eludido). Ventana sin vigilancia estimada 4–10 s (hasta ~45 s si el módulo reescribe su configuración de seguridad), con todas las salidas apagadas. | Ebullición o proyección de la carga líquida y rotura de envases (a); cámara presurizada sin venteo (b). | Solo ingeniero, reautenticación y doble confirmación (HAZ-IO-01); `iniciar_apagado` bajo el lock antes de responder; durante la ventana las puertas no abren (estado seguro activo en el proceso viejo, 503 de la compuerta y `camara_segura` sin datos vigentes en el nuevo); el arranque nunca abre la rápida ni la chaqueta; SEN-09 (verificación con evidencia) sigue exigida antes de iniciar un ciclo. | **Riesgo aceptado por Cristian (29-oct; tanda 24, RSB-01..03 y RSB-06):** la reasignación se permite con sensores sin lectura, Principal dañada, cámara no segura, paro activo o estado seguro actuando, incluida carga líquida/sellada (se retiraron los 409 de ESS-07: SAF-01, SAF-03, H1; solo bloquean CICLO, estado fuera de PREPARACION/PREPARADO/FALLA, modo prueba y apagado). Mitigaciones: aviso RSB-03 (`aviso_camara` en `GET /io/assignment`, en los diálogos de Aplicar y de Restaurar fábrica, con verificación en el manómetro de que la cámara está a presión atmosférica; queda en el `detalle` de la fila `reinicio_control`), reinicio con todas las salidas apagadas, protocolo de arranque S9 (con el paro activo no mueve válvulas: `ProtocoloFallo.ejecutar(abrir_valvulas=False)` apaga todo y `ProtocoloEstadoSeguro.update` queda en pausa mientras `PARO_EMERGENCIA`; tras un paro real exige «Confirmar y llevar a estado seguro»), función sin verificar (SEN-09) que bloquea el inicio de ciclo hasta verificarla, y auditoría. Residual: ALTO para (a) (H1 vuelve a alcanzarse por una reasignación) y para (e) (la lectura sin verificar del puerto nuevo decide la cámara segura y el interlock); MEDIO para (b), (d) y (f). **(g) RSB-07 (decisión de Cristian, 30-oct, riesgo aceptado):** una analógica reasignada se verifica con su lectura válida en el puerto nuevo y la calibración vigente del puerto (la nominal cuenta), sin calibrarla de nuevo; no hay prueba automática de que el sensor conectado sea el correcto. Mitigación: lectura visible en el diálogo de Verificar, nombre escrito en las reforzadas, contraseña y auditoría `reasignacion_io_verificada` con `metodo: "lectura"`, el valor leído y la unidad en `detalle`. Abierto, fuera de alcance: «Reiniciar software» (`rutas/apagado.py`) aplica una asignación guardada pendiente. HAZ-IO-01 sin cambios. | `tests/test_ess07_reasignacion_reinicio.py` (sección 6, RSB-01..03; 2 casos `xfail(strict)` documentan el protocolo de arranque en modos 4/5), `tests/test_r8_reasignacion_api.py` (RSB-07: `test_verificar_*`). Banco: reasignar la presión de cámara sin sensores y con el paro activo (bloque T24 del informe R24). |

## Tanda 23 (29-oct-2026): módulo E/S y numeración RTD 01–06 / AI 01–16 (AIN)

Fuente: `docs/mis_plans/decisiones_tanda_23.md` (AIN-01 a AIN-05, AIN-R1 a AIN-R3); informe `docs/informes/tanda23/R23_informe.md`. Desde esta tanda el hardware que las entradas anteriores llaman «tarjeta» o «tarjeta de E/S» se llama «módulo E/S» (MES-01); esas entradas se conservan como se escribieron. Los códigos `TARJETA_*` citados en este registro no cambian (se muestran como `MODULO_ES_*`, MES-04).

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| AIN-R1 (ALTA) | Desde la tanda 23 el mismo número de puerto existe en dos grupos del tipo `"AI"` (RTD 01 y AI 01). La comprobación de puertos duplicados, la búsqueda puerto → función, las evidencias de reasignación, los ids de Entradas/Salidas y la pantalla de Reasignación funcionaban por tipo `"AI"` porque los rangos (01–06 y 09–16) no se solapaban; si alguno sigue por tipo, da un falso conflicto o, peor, cruza una temperatura con una presión. | Una función de seguridad (presión de cámara, Principal) lee el canal de otro grupo o una reasignación válida se rechaza; decisiones de cámara segura, apertura y ciclo con una lectura equivocada. | Todo uso de `puerto` con tipo `"AI"` se revisó y trabaja por grupo (`AI_TEMP` 1–6, `AI_PRES` 1–16): `asignacion_io` (validación, `ocupados`, etiquetas, puertos válidos, sin calibración, `en_memoria`, `responde`), `server_reasignacion` (`ocupados` por grupo en `GET /io/assignment`, evidencias), `rutas/io.py`, `io_names`, `reasignacion_controller` y `OpcionesReasignacion.qml` (inventario (d) de `docs/informes/tanda23/inventario.md`). `map_pres[f] = i` sigue siendo el canal crudo 8+i y `map_temp` no cambia. | BAJO si la revisión fue completa; un uso nuevo por tipo `"AI"` lo detectan las pruebas por grupo. | `tests/test_t23_ain_grupos.py` (RTD 01 y AI 01 asignados a la vez sin conflicto ni cruce de lecturas, `ocupados` por grupo, controlador por grupo, puertos inexistentes); `tests/test_r8_*` actualizados. Banco T23-02. |
| AIN-R2 (ALTA) | La migración automática de `asignacion_io.json` FORMATO 1 → 2 (AIN-05: presión p → p − 8) se equivoca: resta a una función que no es de presión, no resta, se aplica dos veces o un respaldo FORMATO 1 se restaura sin migrar. | Un sensor de presión (p. ej. presión de cámara) pasa a leer otro canal físico sin aviso: cámara presurizada tomada por segura, ciclo controlado con otra presión. | Migración solo del grupo `AI_PRES` con `"formato": 1`; idempotente (un FORMATO 2 o un formato desconocido no se tocan); una presión FORMATO 1 fuera de 09–16 no se migra y queda inválida (CONFIGURACION_INVALIDA bloqueante); escritura con `asignacion_io.json.bak`; fila `asignacion_io_migrada` en la bitácora (una sola vez, aunque la base o la instalación no estuvieran listas); el mismo código migra un respaldo al restaurarlo y rechaza uno con presión fuera de rango. `config/instances/ACV-2026-001.yaml` corregido. | BAJO tras la prueba de equivalencia y la verificación en el equipo. | `tests/test_t23_ain_migracion.py` (equivalencia del canal crudo `ai[]` de cada función antes y después en las 1680 asignaciones de presión válidas, `.bak`, bitácora, idempotencia, respaldos). Banco T23-01: la presión de cámara sigue leyendo lo mismo tras actualizar. |
| AIN-R3 (MEDIA) | Las AI 09–16 (nuevas) llegan con la calibración nominal (4000–20000 µA → 0–400 kPa abs, AIN-04), también al completar una calibración de 8 entradas; antes un puerto sin calibración se rechazaba (HAZ-IO-02) y ahora todas tienen fábrica. Un transmisor movido a una de ellas lee con el error propio del transmisor sin corregir. | Lectura de presión sesgada en el canal nuevo: fallos falsos o tardíos de presión, decisión de cámara segura con error. | Calibración en sitio antes de usar un canal nuevo (procedimiento existente: Calibración de sensor en Entradas/Salidas); **Actualizado el 30-oct-2026 (tanda 24, RSB-07):** una función reasignada ya NO exige calibrarse en el puerto nuevo para verificarse (el texto «Falta: calibrar el sensor en su puerto nuevo» y `falta_calibracion_requerida` se retiraron); basta lectura válida y que el puerto tenga calibración (la nominal cuenta), con la lectura visible en el diálogo, nombre escrito, contraseña y auditoría `metodo: "lectura"`. La calibración en sitio queda solo como recomendación (`reasignacion.alerta_analogicas`). SEN-09 sigue bloqueando el inicio de ciclo hasta verificar. Ver HAZ-IO-02 y HAZ-IO-05 (g). Los canales 0–7 conservan su calibración al completar (`config/completar_presion.py`, con registro en el log). | **A REEVALUAR POR CRISTIAN** (30-oct-2026, tanda 24): el MEDIO anterior suponía que verificar obligaba a calibrar el canal nuevo; ya no es así, de modo que una AI 09–16 puede quedar verificada y en servicio con la calibración nominal sin calibrar en sitio. Depende solo del procedimiento del técnico; no se modifica aquí el nivel. | `tests/test_t23_ain_calibracion.py` (16 entradas en la compilación, completar 8 → 16 sin tocar 0–7, AI 09–16 asignables, respaldo de 8 aceptado); `tools/verificar_calibracion_neutra.py`. Banco T23-02 y T24-03 (D-R8-04 condicionado). |

## Vaciado de chaqueta tras ciclo líquido 4/5 (30-oct-2026)

Fuente: requisito confirmado por Cristian (30-oct); código en `state_machine/states/vaciado_chaqueta.py` y `states/preparado.py`.

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| HAZ-VCC-01 | Tras confirmar un ciclo COMPLETADO de carga líquida con enfriamiento modo 4/5, la primera puerta abierta activa `vapor_chaqueta` y pulsa `descompresion_chaqueta` (5 s abierta / 5 s cerrada) durante 30 s: entra vapor a la chaqueta y se ventea con la puerta de la cámara abierta y el operador frente al equipo. | Quemadura por vapor o superficie caliente en la zona de carga; sobrepresión de chaqueta. | Una sola vez por ciclo y solo tras COMPLETADO (no tras FALLO/CANCELADO); duración fija de 30 s; puerta abierta confirmada con 3 ticks seguidos de DI vigente y `puerta_N_cerrada == 0` explícito (sin dato o no vigente no dispara y reinicia la cuenta); `vapor_chaqueta` solo con lectura de `pres_chaqueta` mayor que 0, bajo el corte D-CHQ (`presion_max_chaqueta_control`, 375 kPa) y con suministro (SUM-06 vigilado durante el vaciado, se activa y se resuelve como en `mantener_chaqueta`); sin tope de consigna durante los 30 s (decisión de Cristian, 30-oct); al terminar, al cerrar la puerta o ante una cancelación sin reintento las dos salidas quedan en OFF en el mismo tick ante paro, supervisor en falla, estado seguro activo, DI no vigentes o modo prueba; un reinicio lo pierde (queda inactivo); estado publicado en `/status.vaciado_chaqueta`. Mientras está pendiente la chaqueta no queda lista y no se puede iniciar otro ciclo (aceptado). | Pendiente de evaluación de Cristian; la descarga de `descompresion_chaqueta` debe estar conducida fuera de la zona del operador. | `tests/test_vaciado_chaqueta.py`. **Prueba de banco pendiente:** descarga de la chaqueta, presión final de chaqueta al cumplirse los 30 s (sin tope de consigna) y si aparece PRE-02 (chaqueta alta) al volver `mantener_chaqueta`; comportamiento con la puerta abierta. |

## Llenado líquido de la barra de fases (31-oct-2026)

Fuente: `docs/mis_plans/planeacion_llenado_fases.md`; código en `core/runtime/progreso_ciclo.py` (`fraccion_fase`, `TOPE_FRACCION_ACTIVA`) y `Componentes/CirculoFaseLiquido.qml`.

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| HAZ-LLF-01 | Un círculo de fase activa se ve lleno (o casi) por un error de cálculo, un dato corrupto o una animación atrasada, y el operador entiende que la fase terminó y actúa (p. ej. abre la puerta o retira la carga) cuando no ha terminado. | Carga mal esterilizada o apertura con la cámara aún caliente. | El backend decide `fraccion` (0..1 o null) y la UI solo dibuja; tope 0,90 mientras la fase está activa, aplicado en tres capas (backend, dominio, QML con `_topeEfectivo`); solo `completada` llega a 1,0; fases fallida/interrumpida sin líquido; sin referencia, nivel fijo 0,25 con ola; la ola se detiene sin datos válidos; ninguna lógica de control cambia (solo se publica `exposicion_total_s`). | BAJO | `tests/test_llf_fraccion_fases.py`, `test_llf_dominio_fraccion.py`, `test_llf_barra_fases_qml.py`. Banco pendiente: medir CPU en el PC de la estación (LLF-08). |

## Instalación por automatización (30-oct-2026)

Fuente: decisiones de Cristian (30-oct) sobre el informe del generador (INSA/REIA, formato 2.1.0); diseño en `docs/informes/automatizacion/diseno.md`; revisiones de A, B, C, D y E en `docs/informes/automatizacion/R_informe.md`.

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| AUT-R1 (ALTA) | `K_t` (clave de transporte v2) es común a todos los equipos y queda en claro en `{programa}\_internal\config\activacion_transporte.json` (lectura para Usuarios). Quien tenga acceso al PC puede fabricar códigos `INS`/`INSA` para cualquier serial y volver a sellar un perfil editado. Quitar los campos y el sello convierte un equipo de automatización en uno de fabricación sin detección. | Instalación o identidad falsa de un equipo; trazabilidad rota. | El sello (`sello_identidad`) frena la edición casual o accidental de tipo, serial y originales; `cambio_perfil` rechaza `CAMPOS_DE_IDENTIDAD`; sin `K_t` el verificador v2 falla cerrado. | **Aceptado como el secreto v1 de hoy** (pendiente de Cristian); lo resuelve la licencia L1 (DPAPI/`K_e`). El sello NO protege contra un atacante con acceso al PC. | `tests/test_automatizacion_activacion_v2.py`, `test_automatizacion_perfil.py`. |
| AUT-R2 (ALTA) | Compilación sin `K_t` o con el `K_t` de prueba del formato (§7.1, vectores públicos). | Equipo atascado en el asistente, o códigos falsificables con los vectores públicos. | `entrada_compilacion_transporte()` detiene la compilación si falta o es el de prueba (los 3 `.spec`); `tools/verificar_entrega_neutra.py` falla si la carpeta compilada no lo trae o trae el de prueba; en el compilado solo vale el recurso empaquetado y se rechaza el de prueba. | Bajo. | `tests/test_automatizacion_transporte.py`, `test_t9_e9_entrega_neutra.py`. |
| AUT-R3 (MEDIA) | **Las pruebas contra los vectores INSA/REIA del generador están en `skip`** (27). Mientras tanto el camino de automatización se prueba con códigos armados por las mismas funciones del verificador (prueba circular): si el mensaje o la normalización difieren del generador, nada lo detecta. | Un código de automatización emitido por el generador que el autoclave rechace, o uno ajeno que acepte. | Verificación manual de la normalización y la etiqueta contra `generador/formato/codigos.py` (revisión); un experimento aparte pasó los vectores VA/NA/RA actuales (96 pruebas). | **BLOQUEANTE DE ENTREGA:** no compilar una entrega hasta que el generador publique los vectores finales, se copien a `tests/vectores/vectores_formato_v2.json` y se quite `SKIP_A` de `tests/test_automatizacion_activacion_v2.py`. | Pendiente. |
| AUT-R4 (MEDIA) | Originales (serie y modelo del fabricante) mal tecleados: el código se rechaza con un mensaje genérico. Dos identidades (serial Especifika y original) en la trazabilidad. | Reinstalación; confusión al revisar ciclos o respaldos. | Normalización idéntica a la del generador; mensaje propio en automatización («revise el serial Especifika y la serie y el modelo originales»); columnas aparte en ciclos (`serie_original`, `modelo_original`, NULL en fabricación); el respaldo y `_meta_equipo` siguen con `SNAANNNN` (`otra_serie`); el resumen del asistente muestra los originales normalizados. | Residual aceptado. | `tests/test_automatizacion_asistente.py`, `test_automatizacion_salidas.py`, `test_automatizacion_ciclos_bd.py`. |
| AUT-R5 (MEDIA) | No hay contador de intentos en el asistente; la spec del formato (§5) asume un bloqueo de 5 intentos cada 15 min para sostener los 56 bits de la etiqueta. | Fuerza bruta de códigos desde el asistente. | Ninguno en esta entrega (el `K_t` extraíble ya debilita el argumento). | **Abierto**; fuera de alcance, anotado para una tanda posterior. | — |
| AUT-R6 (BAJA) | Reinstalar un equipo de automatización como fabricación (con un código v1 o `INS` válido) pierde los originales sin más rastro que la fila `equipo_instalado`; pasar de automatización a fabricación borrando campos y sello no se detecta. | Identidad original perdida. | El perfil bloqueado no cambia de modalidad por `cambio_perfil`; la reinstalación exige un código válido. | Aceptado. | Revisión de B. |
| AUT-R7 (BAJA) | Todo equipo instalado con v2 no guarda `K_e` (decisión: solo se verifica el código). Cuando llegue la licencia L1 habrá que reinstalarlo con un código `REI`/`REIA`. | Trabajo de campo al activar L1. | Documentado; el código de reinstalación sirve para ello. | Aceptado. | — |
| AUT-R8 (BAJA) | Un texto de 13+ caracteres con prefijo v1 válido pasaba la validación v1 (`activation.py:114`, `[:12]`); ahora el despachador exige 12 exactos. Un fallo pasajero al leer `K_t` se reintentaba mal (corregido: solo se guarda el éxito). El rotulado del PDF en automatización dice «Automatizado por Especifika S.A.S.». | Ninguno esperado. | Cambio de comportamiento aceptado; rotulado a criterio del director, **pendiente de confirmación regulatoria de Cristian (INVIMA / responsabilidad del integrador)**. | Aceptado / pendiente. | `tests/test_automatizacion_arreglos_revision.py`. |

## Modo oscuro de la interfaz (2-nov-2026)

Fuente: `docs/mis_plans/prompt_claude_code_modo_oscuro.md`; plan e informe en `docs/informes/modo_oscuro/` (`plan.md`, `R_informe.md`); paleta en `docs/diseno/mockups/modo_oscuro/paleta_modo_oscuro.md`; código en `ui_qml/qml/Tema/Colores.qml`, `ui_qml/bridge/apariencia_qml.py` y `core/runtime/config_tema.py`.

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| HAZ-OSC-01 (IEC 62366-1) | Con el tema oscuro, una alarma, un valor de proceso (temperatura, presión, tiempo restante) o un aviso se lee peor que en claro (bajo contraste, ícono oscuro sobre fondo oscuro, color de serie ambiguo) y el operador no lo percibe o lo malinterpreta. | Alarma no percibida o valor leído mal; error de uso en un equipo de esterilización. | (1) Los colores de alarma IEC (`alarmaAlta/Media/Baja`) valen lo mismo en los dos temas y su contraste sobre `fondoElevado` se exige en la prueba; (2) prueba automática de contraste WCAG de los pares texto/fondo de la §8 de la paleta en oscuro (4,5:1 texto, 3:1 acento y alarmas) en `tests/test_tema_oscuro.py`; (3) tema **claro por defecto** (archivo `data/tema.json` ausente, ilegible o inválido = claro; un backend que no responde conserva el tema vigente) y solo admin/ingeniero lo cambian; (4) ninguna lógica (habilitación, alarma, estado seguro, ciclo) lee el tema: solo `Tema/Colores.qml` y las raíces de ventana nombran `Apariencia`/`oscuro` (`test_r7_solo_colores_y_las_raices_nombran_el_tema`); (5) regla «sin colores fuera de `Tema/`» vigilada por la misma prueba; (6) ticket, PDF y correo siempre claros; (7) el cambio de tema no se audita porque no es dato de proceso. | BAJO. Residuales: OSC-17/18/20 (íconos multicolor simplificados a un color, candado de contraste bajo sobre el campo en oscuro, ícono pendiente de fase sin tinte) y OSC-16 (valores oscuros sin texto en la paleta) son de apariencia, no de alarmas; los colores de serie de la gráfica (OSC-05) se distinguen por posición. Pendiente la revisión visual de Cristian con las capturas de ambos temas. | `tests/test_tema_oscuro.py` (paleta, claros idénticos a `dev`, alarmas iguales, contraste, sin literales, solo Colores nombra el tema, persistencia y `/theme`). Captura de las pantallas críticas (Ciclo en curso con alarma, Preciclo, gráfica, Opciones) en ambos temas: pendiente de banco. |

## Dashboard de Reportes (2-nov-2026)

Fuente: `docs/mis_plans/planeacion_dashboard_reportes.md` (§4 DR-H01, DR-H03, DR-H08; §10); código en `ui_qml/domain/reporte_dashboard.py`, `backend/rutas/reportes.py` (`/report/dashboard`, `/report/calendar`, `/report/day-cycles`) y `qml/Pantallas/Reportes.qml`. Solo lectura: nada del dashboard escribe en la base ni actúa sobre el equipo.

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| HAZ-REP-01 (MEDIA) | El calendario del programa 01 se interpreta como confirmación de que el equipo está apto para esterilizar, aunque solo refleja que el ciclo terminó COMPLETADO; la hoja Bowie & Dick se lee a mano y el software no registra su resultado. Causa posible: textos ambiguos («conforme», «apto») o un ciclo 01 completado con hoja no conforme. | Liberar el equipo para uso clínico con base en un dato que el software no tiene; carga mal esterilizada. | DR-H01: los textos dicen «Completado» / «Con éxito (ciclo completado)», nunca «conforme» ni «apto»; leyenda fija bajo el calendario «Muestra el resultado del ciclo. La lectura de la hoja de prueba no se registra en el equipo.» (`reportes.cal_leyenda`); estado «éxito con fallo previo» visible con forma distinta al color; un NO CONFORME guardado cuenta como intento sin éxito (DR-D13); información solo de consulta. | BAJO si el operador lee la leyenda; depende de que la hoja de prueba se lea y registre fuera del software. | `tests/test_rep_textos_prohibidos.py` (claves `reportes.*` y textos QML del dashboard sin «conforme»/«apto»; leyenda exacta es/en), `test_reportes_i18n_paridad.py`, `test_rep_calendario_qml.py`; revisión de las capturas de `docs/informes/dashboard_reportes/capturas/`. |
| HAZ-REP-02 (BAJA) | Envío de reportes a una dirección no autorizada sin sesión. | Fuga de información de ciclos del equipo. | REP-13 (DR-D10): sin sesión se ocultan «Otro correo» y las opciones de guardar, solo se ofrecen los destinatarios guardados; auditoría `correo_enviado`. | **DR-H08:** el control está solo en la UI (la UI envía el SMTP directamente); un cliente que no sea la UI no lo tiene. Aceptado: estación en modo quiosco y envío auditado. | `tests/test_rep13_acciones_sin_sesion.py`, `test_rep13_selector_sin_sesion_qml.py`, `test_dr_h06_correo_manual_punta_a_punta_qml.py`. |
| HAZ-REP-03 (BAJA) | Indicadores erróneos (duración media negativa o absurda) por cambios de hora del sistema, que la estación puede hacer sin NTP. | Lectura equivocada de la duración de los ciclos; sin efecto sobre el control. | DR-H03: la duración media solo usa ciclos COMPLETADOS con duración > 0 y <= 24 h; `duraciones_excluidas` se publica y la pantalla lo indica en el pie de la tarjeta. | Aceptado. | `tests/test_dashboard_reportes_servicio.py`, `test_backend_dashboard_reportes.py`, `test_reporte_dashboard_dominio.py`. |

## UI de Opciones sin espera síncrona al backend (2-nov-2026)

Fuente: AJUSTES.md (2-nov, pasos 1 a 3 y fases 1 a 5 del paso 2; commits `1e46a37f`, `84aa572d`, `04471d8c`); código en `ui_qml/sesion_backend.py` (`enviar_async`, `_DespachadorEnvios`, `tratar_rechazo_sesion`), `ui_qml/cambio_optimista.py` y los controladores de Opciones. Motivo: la interfaz se congelaba hasta 5 s porque `SesionVentana.enviar` hacía HTTP síncrono en el hilo de la GUI. El backend sigue siendo la autoridad; la UI solo cambia cuándo y cómo muestra el resultado.

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| HAZ-UIA-01 (MEDIA) | Un parámetro que define el control del proceso (parámetros de ciclo `PATCH /cycle/parameter`, del equipo `/global_params`) se muestra como vigente sin que el backend lo haya aceptado, o se oculta uno que sí se aplicó (guardado en vuelo, respuesta tardía, relectura que falla, lectura vieja que pisa un valor nuevo). | El operador cree que el ciclo corre con un parámetro distinto del real (temperatura, tiempo, presión, modo de descompresión); carga mal esterilizada o ciclo inseguro. | Estos parámetros son asíncronos pero SIN optimismo: la pantalla conserva el valor vigente del backend con «Guardando…» y la edición de esa clave bloqueada hasta el 200 y la relectura; sin respuesta → «verificando» y relectura única; si la relectura falla, la fila queda «sin confirmar» (valor «—» y `opciones.cambio_sin_confirmar`); contadores de generación descartan lecturas viejas; se conserva íntegra la conciliación SAF-05 (modo leído antes del PATCH, arrastres, `valor_anterior_esperado`, DEU-01); el backend valida y rechaza como antes. | BAJO. Con el backend sin respuesta la fila puede quedar «sin confirmar» hasta recargar. | `tests/test_f2_parametros_equipo_async.py`, `test_f3_parametros_ciclo_async.py`, `test_envio_async_sesion.py`, `test_cambio_optimista.py`. Banco pendiente (Cristian): ventana de ajuste y fila «sin confirmar» con backend lento. |
| HAZ-UIA-02 (MEDIA) | El operador sale de Opciones (Inicio, cajón, Atrás, Cerrar sesión, engranaje) con un guardado de parámetro en vuelo y acepta «descartar cambios»; el controlador se destruye y se pierde la respuesta. El backend aplica el cambio (p. ej. `tipo_carga` cambia el modo de descompresión) y el operador no ve el aviso de arrastre. | Ciclo con un modo de descompresión distinto del que el operador cree; descompresión inadecuada de una carga líquida. | `Opciones.qml` bloquea toda la navegación mientras `guardandoParametro` (equipo o ciclo); un valor ya enviado no cuenta como «cambio sin guardar» y Cancelar se deshabilita; cada envío vence a los 5 s (`PLAZO_S`) y se entrega una sola vez; una salvaguarda libera la clave si un callback lanza una excepción. | BAJO. El bloqueo puede durar hasta unos 20 s en el peor caso (cambio de tipo de carga sin respuesta: modo + PATCH + sección + modo). Caso límite: tras una excepción, volver a guardar la misma clave y que llegue una relectura vieja podría resolver el guardado nuevo. | `tests/test_f2_*.py`, `test_f3_*.py` (navegación bloqueada, excepción en callback). Banco pendiente. |
| HAZ-UIA-03 (BAJA) | Cambios de configuración que no definen el proceso se muestran al instante (optimistas) y luego se revierten: idioma, unidades, impresora, correo (envío y destinatarios), intervalos de mantenimiento, programa habilitado, entradas mostradas, activar/desactivar usuarios y operadores. El valor mostrado deja de coincidir con el del equipo durante la espera. | Lectura equivocada de una unidad (kPa/psi, °C/°F) o de un vencimiento; un usuario que parece desactivado y sigue activo (control de acceso). | Reversión al último valor CONFIRMADO si el backend rechaza o no responde; sin respuesta → relectura y conciliación; idioma y unidades globales solo se aplican tras el 200 (solo el selector es optimista); `al_tardio` recarga; intervalos de mantenimiento recargan los vencimientos al confirmar; Preciclo lee su propio `/programas` y el backend rechaza seleccionar un programa deshabilitado; códigos de rechazo por ruta con texto propio; el rechazo de `ultimo_ingeniero`, `autodesactivacion` y `cuenta_sistema` revierte siempre. | BAJO. | `tests/test_cambio_optimista.py`, `test_o2b_usuarios.py`, `test_f2_*.py`, `test_f4_*.py`, `test_t25_codigos_rutas_async.py`. |
| HAZ-UIA-04 (BAJA) | Entradas/Salidas y Calibración atmosférica leen el estado de un caché (`/status`, tope 3 s) en lugar de consultar tras cada orden: un estado pedido antes de entrar o salir del modo prueba o de accionar una salida se muestra como actual; el modo prueba parpadea. | El operador cree que está (o no) en modo prueba, o ve una salida libre cuando el backend la rechazaría. | `status_vigente()` guarda el instante de ENVÍO de la petición y el controlador descarta todo estado enviado antes de su última orden (`t_orden`); un caché vencido, vacío o desconectado equivale al fallo de `/status` (todo en «Sin datos», presión «—»); las escrituras (modo prueba, salidas, calibración) siguen síncronas y confirmadas por el backend; la sesión no se cierra desde un hilo de trabajo. | BAJO. Un `/status` pedido mientras la orden estaba en curso también se descarta (decisión conservadora). | `tests/test_es_controlador.py`, `test_calibracion_atm_controller_sondeo.py`. Banco pendiente: Entradas/Salidas en modo prueba y Calibración atmosférica. |
| HAZ-UIA-05 (BAJA) | Un error de lectura de Respaldo conserva la última lista de unidades (antes la vaciaba): se puede elegir una unidad ya retirada. En Reasignación, el diálogo de restaurar fábrica puede abrirse con `avisoCamara` aún sin releer (True por defecto). | Exportar o restaurar a una unidad inexistente; aviso de cámara de más (nunca de menos). | El backend valida la exportación y la restauración; se muestra el mensaje de error de la lectura; `avisoCamara` falla hacia mostrar el aviso; las escrituras de Reasignación (aplicar, verificar, restaurar fábrica) y restaurar respaldo siguen síncronas. | BAJO. | `tests/test_f5_lecturas_async.py`. |

**Pendiente.** Verificación visual y de banco (Cristian) de todas las pantallas anteriores con un backend lento; solicitud de cambio formal (IEC 62304 8.2.1) y actualización de la trazabilidad de requisitos de UI (7.3.3/8.2.4). Siguen síncronos (y son la fuente de lag que queda): modo prueba y salidas, puertas, inicio, cancelación y selección de ciclo, estado seguro, reasignación de E/S, roles de sensores, calibraciones, restaurar respaldo y crear/duplicar/borrar programas; pasarlos a asíncronos «sin optimismo» y con indicador de ocupado sería una fase 6 que requiere revisión de seguridad.

### Fase 6 (2 a 4-nov-2026): operaciones críticas asíncronas sin optimismo

Fuente: AJUSTES.md (bloque «2026-11-04 · Fase 6 – corrección tras revisión»); código en `ui_qml/operacion_critica.py` (estados inactiva/enviando/verificando/confirmada/rechazada/sin_confirmar; nunca éxito sin 200 propio o relectura que coincida; sin respuesta → sin_confirmar y relectura; una operación por clave/grupo con id por operación; sin reintento automático de lo no idempotente; operaciones largas bloquean la navegación con tope plazo + 5 s; registro `Operaciones` por proceso). Alcance: modo prueba (entrar/salir/keepalive) y calibración de sensor, calibración atmosférica e impresión de prueba, reasignación de E/S, roles de sensores, restaurar respaldo, crear/duplicar/borrar programas, impresora con reinicio, tema (optimista con reversión) y alta de usuario. Siguen SÍNCRONAS por decisión de Cristian (4-nov): `accionar` (`PATCH /io/test/output`, salidas momentáneas y su renovación) y `enviar_al_cerrar`.

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| HAZ-UIA-06 (MEDIA) | `PATCH /io/test/output` ON tardío de una entrada anterior al modo prueba, de la misma sesión: el backend (`rutas/io.py` ~708-790) no compara `_generacion_prueba` y lo acepta en la generación nueva. | Una salida sostenida (`vapor_camara`, `vapor_chaqueta`) queda ON hasta 90 s (`INACTIVIDAD_MODO_PRUEBA_S`) o hasta el apagado manual; una momentánea, hasta 1,5 s. | Las salidas (`accionar`) siguen SÍNCRONAS por decisión de Cristian (4-nov), `salidasHabilitadas`, ESG-02 en el backend, caducidad de las momentáneas y vigilancia del dueño (2 s / 90 s). Estado: riesgo ABIERTO; cambio de backend propuesto (entrar devuelve la generación, ON la envía, 409 `modo_prueba_generacion`), PENDIENTE DE DECISIÓN DE CRISTIAN. | BAJO (con el cambio de backend sin hacer; no medido en banco). | `tests/test_f6_modo_prueba_async.py`, `tests/test_f6_sin_enviar_sincrono.py`. |
| HAZ-UIA-07 (MEDIA) | La UI muestra el modo prueba inactivo cuando sigue activo (entrada o salida sin confirmar) u ofrece salidas deshabilitadas. | El operador cree que el equipo está en operación normal con salidas forzadas, o no puede apagar una sostenida encendida. | Estados `prueba_sin_confirmar` y `salida_sin_confirmar` con relectura de `/status`; reintento único de la salida; gancho de cierre de sesión; OFF siempre ofrecido para sostenidas encendidas; keepalive e inactividad de 90 s. Nunca éxito sin 200 propio o relectura que coincida. | BAJO. | `tests/test_f6_operacion_critica.py`, `tests/test_f6_modo_prueba_async.py`. |
| HAZ-UIA-08 (MEDIA) | Calibración de sensor, roles de sensores o reasignación de E/S aplicados por el backend tras mostrar «sin confirmar»; 200 tardío aplicado al destino equivocado (C1: sensor A tardío con la pantalla de C abierta); o mostrado como aplicado sin serlo (restaurar fábrica con archivo dañado, relectura que «coincide»). | Calibración o asignación de E/S distinta de la que el operador cree: lecturas de temperatura o presión erróneas y control sobre sensores equivocados. | Sin optimismo (`operacion_critica.py`); id por operación y guarda de tardíos; rechazo local por sensor/segmento; `conciliar_fabrica` con estado previo; SIN_CONFIRMAR si la relectura no coincide; `asignacion_anterior_esperada`; la pantalla de calibración no abre con `confirmada_tarde`. | BAJO. | `tests/test_f6_calibracion_sensor_async.py`, `tests/test_f6_calibracion_atm_async.py`, `tests/test_f6_roles_sensores_async.py`, `tests/test_f6_reasignacion_async.py`. |
| HAZ-UIA-09 (BAJA) | Navegación o cierre de sesión con restaurar respaldo, reinicio o impresión en vuelo: se pierde la respuesta. | Operación aplicada sin que el operador lo sepa. | Bloqueo de navegación acotado (plazo + 5 s, máximo 65 s); registro `Operaciones` limpiado al destruir. | BAJO. | `tests/test_f6_respaldo_async.py`, `tests/test_f6_impresora_tema_async.py`, `tests/test_f6_operacion_critica.py`. |
| HAZ-UIA-10 (BAJA) | Doble envío de lo no idempotente: borrar/duplicar/crear programa, restaurar respaldo, alta de usuario, impresión. | Programa o usuario duplicado o borrado de más; restauración repetida. | Una operación por clave/grupo con exclusiones entre claves relacionadas; sin reintento automático; alta de usuario con lectura previa y conciliación por nombre/rol/activo. | BAJO. | `tests/test_f6_programas_async.py`, `tests/test_f6_nuevo_usuario_async.py`, `tests/test_f6_respaldo_async.py`, `tests/test_f6_operacion_critica.py`. |

**Riesgos abiertos y observaciones de la auditoría de los `comandos_*` (no modificados en la fase 6; decisión de Cristian pendiente).** P1 (MEDIA): órdenes de puertas, ciclo y estado seguro con plazo de 0,8 s; un plazo vencido se muestra como fallo aunque el backend pudo ejecutarla (`ui_service_backend.py`, `door_command_service.py`). P2 (BAJA-MEDIA): `comandos_puerta.py:65`, un `emit` con `detail` que no es texto deja `ocupado` en True. O2 (BAJA-MEDIA): `comandos_sistema.py`, `ocupado` queda en True si Windows rechaza un apagado ya aceptado y bloquea «Confirmar y llevar a estado seguro» y DESPEJAR. Además, `ui_pyside/views/entradas_salidas` (interfaz antigua, no alcanzable hoy) hace HTTP síncrono en modo prueba.

## Chaqueta independiente del supervisor en PREPARACION/PREPARADO (4-nov-2026)

Fuente: AJUSTES.md (4-nov); código en `state_machine/states/preparacion.py` y `preparado.py`; pruebas `tests/test_preparacion_chaqueta_independiente.py`, `tests/test_adenda_estados.py`, `tests/test_adenda_decisiones.py`.

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| HAZ-PRE-01 (MEDIA) | Chaqueta independiente del supervisor en PREPARACION/PREPARADO (reversión de A-2.2/P4, 2026-11-04): con un sensor o suministro ajeno caído (drenaje, Referencia, empaques, cámara, aire, agua) la chaqueta puede seguir calentando mientras el supervisor está en falla (antes se apagaba). Beneficio buscado: con la chaqueta fría el drenaje no se enfría y puede sobrecalentarse; no cortarla lo evita. | Sobrecalentamiento o sobrepresión de la chaqueta con el equipo en falla de supervisor; calentamiento sin vigilancia de un sensor ajeno. | (1) `pres_chaqueta` válida obligatoria (sin lectura o en 0, `vapor_chaqueta` OFF, fail-closed); (2) corte D-CHQ (`pres_chaqueta >= presion_max_chaqueta_control`) también en PREPARACION/PREPARADO; (3) paro y estado seguro prevalecen; (4) suministro eléctrico caído y suministro de vapor (SUM-06) siguen cortando; el eléctrico caído emite además SUM-02 también en PREPARACION (2026-11-04, patrón A-9 de PREPARADO) y bloquea PREPARACION→PREPARADO; SUM-02 usa en ambos estados la misma condición que corta la chaqueta (flag `FALLO_SUMINISTRO_ELECTRICO` o DI ausente/0, 2026-11-04), así que no hay corte sin alarma; vaciado de chaqueta sin cambio; (5) `vapor_camara` sigue OFF con el supervisor en falla y el gate de listo/inicio sigue exigiendo supervisor True; (6) el drenaje ahora también corre en estado seguro. | MEDIO. Decisión aceptada por Cristian. Queda que un fallo de un sensor ajeno ya no detiene la chaqueta; la protección es la lectura propia de `pres_chaqueta` y el corte D-CHQ. | Pruebas automáticas de las tres suites indicadas. Prueba de banco de PREPARACION/PREPARADO con sensores caídos: pendiente. Estado: prueba de banco pendiente. |

## Tanda 26 (5-nov-2026): arranque retenido hasta la UI, modo prueba y detalle de alarmas

Fuente: `docs/mis_plans/prompt_claude_code_tanda26.md` (secciones 2 a 4); informes `docs/informes/tanda26/ARQ_informe.md`, `SMP_informe.md`, `ALD_informe.md`; pruebas `tests/test_t26_arq_retencion.py`, `tests/test_t26_arq_ui.py`, `tests/test_t26_smp_orden_pendiente.py`, `tests/test_t26_ald_detalle_alarmas.py`.

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| HAZ-ARQ-01 (ALTA) | Actuación antes de que la interfaz esté disponible (ARQ-03): desde la etapa 7 del arranque el control existía y la máquina de estados pasaba a PREPARACION, y las rutas de puertas, modo prueba e inicio de ciclo respondían, con la ventana de comandos aún visible y sin que el operador viera el equipo. | Una salida (vapor, aire, buzzer, puerta) se enciende o se mueve sin que el operador pueda verla ni intervenir; inicio de ciclo o modo prueba con la UI sin mostrarse. | Retención con un único punto en `ControlLoop._tick` (paso 2f, `_tick_retenido`: solo ALL_OFF por conexión y alarmas de lectura, sin máquina de estados, registro ni buzzer) mientras `arranque_liberado` no esté fijado; liberación solo con dos condiciones: (a) etapas 1 a 8 terminadas sin fallo bloqueante y (b) `POST /arranque/interfaz-lista` tras la barra al 100 % de las etapas reales; falla cerrada (solo `is_set() is True` cuenta); 409 `arranque_retenido` en las rutas actuadoras (`retencion.RUTAS_ACTUADORAS`) en vez de órdenes diferidas; paro, estado seguro, apagado y latido siguen activos durante la retención; MOD-08 sin cambios. `DECISIÓN SIN CONFIRMAR`: 409 como respuesta de las rutas actuadoras; etapa 8 mínima (plazo 10 s, degradable, `ARR_SENSORES`); `AUTOCLAVE_ESPERA_INTERFAZ=0` solo fuera de `sys.frozen`. | BAJO. Medido con el simulador: 0 bobinas ON antes de liberar y solo 2 escrituras de apagado (`arq_medicion.txt`). Falta comprobarlo con el M31 real y las dos pantallas. | `tests/test_t26_arq_retencion.py` (35: 10 s simulados retenido sin ninguna salida ON con el módulo conectado, (a)+(b), fallo bloqueante sin liberación, 409, falla cerrada) y `tests/test_t26_arq_ui.py` (8). Prueba de banco T26-01 y T26-04: pendiente. Revisor de seguridad: ver `R26_informe.md`. |
| HAZ-ARQ-02 (MEDIA) | Equipo retenido sin UI, sin tope (ARQ-D4): si la interfaz nunca avisa (ventana caída, puerta 1 sin arrancar, pantalla 2 sola), el control queda retenido indefinidamente. | Equipo inutilizable sin aviso claro; la cámara puede quedar cerrada y presurizada con todo apagado, sin venteo automático (ARQ-04). | Aceptado por Cristian (5-nov, que además confirmó ARQ-04, ARQ-06 y H2): se espera sin tope con todo apagado; a los 60 s se anota `ARR_SIN_INTERFAZ` (informativa) en la etapa `preparando_interfaz` de `GET /arranque` y en el log (`DECISIÓN SIN CONFIRMAR` el valor de 60 s); un aviso tardío libera; el paro y `/system/shutdown` siguen disponibles; reinicio del backend con la UI abierta: la UI reenvía `iniciar` e `interfaz-lista` y muestra la barra (ARQ-D5, `DECISIÓN SIN CONFIRMAR`). Aceptado por Cristian (2026-11-05): el estado seguro de arranque (ciclo interrumpido con la cámara a presión) espera a la liberación y no se exceptúa de la retención (ARQ-04); la pantalla 2 sola no pide iniciar y el equipo queda retenido, con la dependencia de la puerta 1 aceptada (H2). Decidido (ARQ-06): el latido de apagado arranca al quedar operable el contexto o al recibir `POST /arranque/iniciar`, sin esperar 120 s y sin actuar sobre salidas. Texto propio es/en para `arranque_retenido` y `arranque_no_iniciado` (ARQ-07). | MEDIO. Seguro (todo apagado) pero no disponible; residual ARQ-04 aceptado por Cristian el 2026-11-05. | `tests/test_t26_arq_retencion.py` (`ARR_SIN_INTERFAZ` a los 60 s, 10 min sin liberar, `detener` corta la espera, liberación al llegar el aviso tardío con estado seguro). Prueba de banco T26-02 y T26-05: pendiente. |
| HAZ-SMP-01 (MEDIA) | Orden doble en modo prueba (SMP-01): al activar una salida por error, el botón seguía en «Activar» hasta el primer `/status` que reflejaba el cambio (0,25 a 1,4 s con la pantalla anterior) y un segundo toque volvía a enviar ON; `puedeApagar` exigía `encendida === true`, así que no se ofrecía apagar. Residual SMP-04: lo mostrado (lo ordenado) puede adelantarse a lo real hasta 3 s. | Salida encendida por error que el operador no puede apagar a tiempo (vapor, aire, resistencia); el botón muestra un estado distinto del real. | Orden pendiente por salida sostenida en `entradas_salidas_controller.py`: tras un PATCH aceptado se guarda el valor ordenado y el botón muestra lo ordenado con la marca «Orden enviada, esperando confirmación»; el toque envía el inverso del último valor ordenado (`alternar`); la orden se resuelve con el primer `/status` posterior que la refleje o vence a los 3 s (`PLAZO_ORDEN_PENDIENTE_S`, aceptado por Cristian el 2026-11-05); relectura de 0,2 s con orden pendiente; apagar sale siempre; encender exige `salidasHabilitadas` y las protecciones ESG-02 del backend; un ON rechazado no queda pendiente; la etiqueta ON/OFF de la tarjeta sigue mostrando lo leído y el aviso de corte (`avisos_corte_prueba`) sigue en pantalla. Backend, lazo y MOD-08 sin cambios. | BAJO. Residuales aceptados por Cristian el 2026-11-05: el botón «Activar» queda deshabilitado hasta ≈3,2 s tras un OFF aceptado sin reflejo, y SMP-04: ninguna ruta enciende algo por esto (un toque sobre una ON pendiente envía OFF). Reflejo medido con el simulador: mediana 0,81 a 0,42 s, máximo 1,39 a 0,64 s. | `tests/test_t26_smp_orden_pendiente.py` (14) y `tests/test_f6_modo_prueba_async.py` (M1 ajustada sin relajar la regla). Medición: `tests/banco/t26_smp_latencia_salidas.py`. Prueba de banco T26-03 con el M31 real: pendiente. |
| HAZ-ALD-01 (MEDIA) | Información de alarma no accesible (ALD-01 a ALD-03): las 8 filas de `SeccionEstadoSeguro` (incluida NO ABRIR por temperatura alta) y la alarma de arranque de `Main.qml` no abrían el detalle; el operador no veía el valor medido, el límite ni qué hacer. | Operador que no entiende por qué no puede abrir la puerta o qué debe hacer ante un estado seguro; acción tardía o equivocada. | Toda fila de alarma abre `VentanaDetalleAlarma` (ALM-01: el detalle no cambia estado); `ui_qml/domain/detalle_aviso.py` arma las filas sintéticas (NO ABRIR con valor y límite; sin dato muestra «—»); `/status.camara_segura_limites` publica el límite vigente (solo lectura, sin tocar la lógica); prueba (a) de que cada fila es tocable o está en una lista de excepciones justificada (FC-13 `PanelFinCiclo`; avisos de corte del modo prueba, ALD-04); todas las alarmas del catálogo con título y acción es/en. `DECISIÓN SIN CONFIRMAR`: nivel y color de las filas sintéticas, textos de «qué hacer» y hora de aparición tomada en la UI (ALD-05). | BAJO. Excepciones: avisos de corte de Entradas/Salidas (ALD-04) y filas de `PanelFinCiclo`; la hora de las filas sintéticas se pierde al reiniciar la UI. | `tests/test_t26_ald_detalle_alarmas.py` (12, con arnés QML que toca NO ABRIR y lee «Temperatura de la cámara: 87.4 °C», el límite y la hora), `test_i18n.py`, `test_v8b_textos.py`, `test_tema_oscuro.py`. Prueba de banco T26-06: pendiente. |


## Tanda 27 (5-nov-2026): salidas del modo prueba sin «mantener» (A4)

Fuente: `docs/mis_plans/prompt_claude_code_tanda27.md` (punto A4, decisión de Cristian: interruptor sin tope); código en `backend/rutas/io.py` (`io_test_set_output`, `_salida_opuesta`, `_opuesta_de_puerta`, `_apagar_opuesta`), `core/runtime/salidas_prueba_seguridad.py` (`cierres_a_cortar`), `services/domain/loop/control_loop.py` (`_cierres_prueba_a_cortar`), `devices/io/set_io.py`, `core/runtime/io_names.py`, `ui_qml/controllers/entradas_salidas_controller.py`, `ui_qml/qml/Pantallas/OpcionesEntradasSalidas.qml`; pruebas `tests/test_io_momentaneas_keepalive.py`, `tests/test_io_endpoints.py`, `tests/test_p1_salidas_momentaneas_qml.py`, `tests/test_t26_smp_orden_pendiente.py`.

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| HAZ-IO-07 (ALTA, aceptado por Cristian el 5-nov) | En el modo prueba de Entradas/Salidas, `abrir_puerta_N`, `cerrar_puerta_N` y `bomba_vacio` dejan de ser momentáneas (D-ES-09, P-ES-3: ON solo mientras se mantenía pulsado, renovación de 500 ms y caducidad de 1,5 s en el backend) y pasan a interruptor sin tope: un toque las enciende y quedan encendidas hasta otro toque, la salida del modo prueba o un corte. Sin pulsador de hombre muerto, la puerta puede moverse (o la bomba de vacío seguir) sin nadie vigilando. Además, con las dos salidas de una misma puerta encendidas el motor quedaría alimentado en los dos sentidos. | Atrapamiento o aplastamiento por la puerta en movimiento; daño del motor o del mecanismo de la puerta; bomba de vacío funcionando sin supervisión. | Acceso solo técnico/ingeniero (`requiere_rol`); modo prueba explícito con diálogo de precaución y solo la sesión dueña enciende; protecciones permanentes ESG-02 sin cambio (no abrir ni desbloquear puerta con la cámara fuera de `presion_atmosferica ± rango_presion_atm` o sin lectura, y apagado si se presuriza con la orden dada; no `vapor_camara` con una puerta no confirmada cerrada, apagado en el mismo tick); seguro de atrapamiento D-ES-16 (cerrar con atrapamiento activo abre); apagado de todo al salir del modo prueba, al cerrar sesión, con paro, al cortarse la conexión, por inactividad del backend (90 s sin orden ni keepalive) y por la vigilancia MOD-08; encendido bloqueado sin modo prueba confirmado. Nuevo (`DECISIÓN SIN CONFIRMAR`): enclavamiento abrir/cerrar en el backend: encender `abrir_puerta_N` apaga antes `cerrar_puerta_N` en la misma orden y bajo el mismo candado, y al revés; la respuesta lo indica (`apagada_por_enclavamiento`) y la pantalla deja la opuesta pendiente en OFF. Una orden propia de abrir termina la inversión de D-ES-16 (antes la terminaba soltar el botón). Revisión de A4 (`DECISIÓN SIN CONFIRMAR`): (a) **el atrapamiento se vigila ahora por tick durante el movimiento**: antes D-ES-16 solo se reevaluaba con cada renovación de 500 ms de la UI; con el interruptor se evaluaría solo al recibir la orden, así que el lazo (`ControlLoop._vigilar_salidas_prueba_seguridad`, paso 2e, junto a ESG-02; `salidas_prueba_seguridad.cierres_a_cortar`) apaga `cerrar_puerta_N` en el mismo tick si la señal de atrapamiento de esa puerta (`door.di["atrapamiento"]`, NC: 0 = atrapada; sin lectura también, falla cerrada) está activa o si las DI no están vigentes; solo apaga (la inversión a abrir no se enciende sola), sin bitácora, con aviso en `/status.avisos_corte_prueba` (`salida_prueba_cierre_atrapamiento` / `salida_prueba_cierre_sin_datos`, textos `io.ui.aviso_cierre_cortado_*` es/en); (b) el enclavamiento exige que el enlace acepte el apagado del sentido contrario (`SetOutput.set_output` devuelve la respuesta de `ModbusLink.set_output`): si no es True, no se enciende y se responde 409 `salida_prueba_opuesta_sin_apagar` (`io.err_opuesta_sin_apagar`); lo mismo antes de la inversión de D-ES-16; (c) el sentido contrario se toma de `door.do` de la puerta que declara el canal (por el nombre solo si ninguna lo declara). | ALTO, aceptado. Nada detiene el movimiento si nadie mira la puerta salvo los finales de carrera del propio mecanismo (fuera del software) y, al cerrar, el corte por atrapamiento (que depende de que el sensor exista y funcione; la apertura no tiene corte equivalente). **Residual AJ27-01 (abierto):** con la pantalla de Entradas/Salidas abierta, el keepalive de 30 s y el rearme de la inactividad de la UI (5 min, `hayAlgunaSalidaOn` rearma el plazo mientras haya alguna salida encendida) hacen que el respaldo de inactividad del backend (90 s) nunca venza; el motor de la puerta (en cualquier sentido) o la bomba de vacío pueden quedar encendidos sin tope hasta que alguien los apague, salga del modo prueba o haya un corte. Propuesta pendiente de Cristian: tope de tiempo para el movimiento de puerta, o que la inactividad no se rearme con una puerta o la bomba en ON. El enclavamiento es solo de software. | `tests/test_t27_a4_revision_atrapamiento.py` (sin atrapamiento el cierre no se toca; atrapamiento durante el cierre lo apaga en el tick sin encender abrir, aviso una sola vez; atrapamiento sin lectura y DI no vigentes lo apagan; los cierres no entran en `salidas_prueba_bloqueadas`; ESG-02 igual; apagado de la opuesta no confirmado → 409 sin encender, también en la inversión; opuesta tomada de `door.do`), `tests/test_io_momentaneas_keepalive.py` (encendida sin renovar 1,8 s sigue encendida, `momentanea` aceptada e ignorada, enclavamiento en las 4 direcciones, apagar no toca la opuesta, bomba sin enclavamiento, ESG-02 rechaza sin actuar, inversión D-ES-16 terminada por abrir, salida del modo prueba), `tests/test_io_endpoints.py`, `tests/test_p1_salidas_momentaneas_qml.py`, `tests/test_t26_smp_orden_pendiente.py`, `tests/test_es_controlador.py`. Prueba de banco: pendiente (puerta con actuador real, enclavamiento visto en las salidas físicas). |

Controles reemplazados por HAZ-IO-07 (las entradas históricas no se borran; quedan como registro de lo que regía antes de la tanda 27):

| Control anterior | Dónde estaba | Qué pasa desde la tanda 27 |
|---|---|---|
| P-ES-3 / D-ES-09: salidas momentáneas (puertas y bomba de vacío) con renovación de 500 ms desde la pantalla y caducidad de 1,5 s en el backend (`CADUCIDAD_MOMENTANEA_S`, `_armar_momentanea`/`_caducar_momentanea`). | `docs/mis_plans/planeacion_opciones_entradas_salidas.md`, `docs/informes/informe_entradas_salidas.md`. | Retirado. Todas las salidas son interruptor; el campo `momentanea` del cuerpo de `PATCH /io/test/output/{name}` se acepta y se ignora con aviso en el log (el esquema OpenAPI fijado en la tanda 15 no cambia); `/io/channels` ya no publica `momentanea`. |
| SAF-01 de la tanda 7 (P1): momentánea fijada al pulsar, apagado al soltar o al destruirse la tarjeta, sin renovar con `libre` en falso. | `docs/informes/tanda7/P1_preparacion_instalacion.md`. | Retirado con el botón «Mantener» (clave i18n `io.ui.mantener` eliminada). Rige el apagado de todo al salir del modo prueba (también al abandonar la sección o destruirse la pantalla). |
| «Caducidad de las momentáneas» como control y «una momentánea, hasta 1,5 s» como residual de HAZ-UIA-06. | Este registro, sección «UI de Opciones sin espera síncrona al backend», fase 6. | Ya no aplica: un ON tardío de una salida de puerta o de la bomba de vacío queda como el de cualquier sostenida (hasta el apagado manual, la salida del modo prueba o la inactividad del backend), con el enclavamiento abrir/cerrar. HAZ-UIA-06 sigue ABIERTO. |

## Depuración del repositorio (tanda 27, 5-nov-2026)

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| HAZ-DEP-01 (BAJA) | Al retirar código, rutas, pantallas, herramientas o claves i18n que parecían sin uso se borra algo que sigue vigente (importado por nombre, ruta llamada por un cliente externo, clave dinámica, código de alarma persistido), y el equipo falla o pierde una función de seguridad. | Función ausente en campo (pantalla, ruta o texto de alarma); registros históricos ilegibles. | Solo se borra lo que cumple todos los criterios a–e del paso 2 del prompt (sin referencias en código, pruebas, `.spec`, QML, i18n dinámica ni datos persistidos; sin papel en registros IEC 62304); lo dudoso va a `docs/informes/tanda27/dudosos.md` (DEP-01..32) para la decisión de Cristian; verificación de equivalencia del paso 6 (suite, rutas y OpenAPI contra la base, TOC de la compilación, revisor de seguridad sobre los directorios de control); etiqueta local `respaldo-pre-depuracion`; los códigos `TARJETA_*` y las filas viejas del historial se conservan (`ALARMAS_RETIRADAS_HISTORIAL`); no se compila la entrega. | Bajo. Una referencia dinámica no vista por el análisis estático solo aparece en el banco; recuperable desde la etiqueta de respaldo. | `tests/test_t27_sin_esp32.py`, `tests/test_t15_rutas_equivalentes.py` (base regenerada sin las 3 rutas), `tests/test_arquitectura_capas.py`; `docs/informes/tanda27/inventario.md`. |

## Tanda 28 (5-nov-2026): sobreimpulso en ESTERILIZACION y fallo por aislamiento (A14)

Fuente: `docs/mis_plans/prompt_claude_code_tanda28.md` (punto A14, decisiones de Cristian); diagnóstico `docs/informes/tanda28/A14_diagnostico.md`; informe `docs/informes/tanda28c/A_informe_c.md`; código en `state_machine/cycle_phases/esterilizacion.py` (`consigna_pwm`, `p_sp`, `_control_vapor_pwm`, `_corte_consigna_chaqueta`), `calentamiento.py`, `corte_chaqueta_consigna.py`, `core/managers/catalogo_parametros.py` (`consigna_pwm_esterilizacion`, `_evaluar_banda_pwm`, `BRECHA_SEGURA_TEMPERATURA_DEFECTO`) y `cycle_manager.py` (`_migrar_brecha_t28`, claves nuevas de A14-M2).

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| HAZ-EST-07 (ALTA mientras no se confirme en el banco; defectos `DECISIÓN SIN CONFIRMAR`) | En ESTERILIZACION la banda PWM `[Psat(T_actual) - 2, Psat(T_actual) + 1]` seguía a la temperatura medida y realimentaba el alza de presión hasta el techo `P_control_max`; con `brecha_segura_temperatura` 1,0 la salida de RECUPERACION (135,3 °C, 315,9 kPa) quedaba a 3,3 kPa del techo; en modo chaqueta, `vapor_chaqueta` acumulaba ≈339 kPa y empujaba la cámara al techo en cada apertura. Resultado: sobreimpulso (1,2 a 1,3 K en la simulación; 135,8 °C / 319,7 kPa en el equipo de pruebas, alpha.16), aislamientos VCH-AIS repetidos y FALLO CIC-16 del ciclo de 134 °C. | Ciclo de esterilización fallado o exposición sostenida por encima de lo programado (carga sobrecalentada); presión de cámara pegada al techo; pérdida de ciclos. | (M1) la banda queda anclada a una consigna fija de la fase, `P_sp = Psat(T_est + brecha_segura_temperatura + 0,3)`, calculada una vez al entrar a ESTERILIZACION en los dos modos (banda `[P_sp - 2, P_sp + 1]`); sin tocar el techo, la histéresis de 2 kPa del modo cámara, el aislamiento VCH-AIS, RECUPERACION ni C-08; advertencia no bloqueante `aviso_banda_pwm_techo` (al guardar y en el log al cargar) si `P_sp + 1 > P_control_max - 5`. (M2) solo modo chaqueta, en CALENTAMIENTO (con ESTABLE_PREESTERILIZACION) y ESTERILIZACION: `vapor_chaqueta` OFF con `pres_chaqueta > P_sp + margen_chaqueta_est` (en CALENTAMIENTO, `Psat(T_obj) + presion_add_calentamiento`); AND con la decisión de la fase y con D-CHQ, nunca enciende; sin lectura de `pres_chaqueta` o sin consigna, OFF (falla cerrada); parámetro `esterilizacion.margen_chaqueta_est` (kPa, clase «diferencia», defecto 8, rango 2-30, `DECISIÓN SIN CONFIRMAR`) con catálogo, migración (defecto si falta), los 10 programas e i18n es/en. (M3, decisión de Cristian) `brecha_segura_temperatura` 0,3 °C en los 10 programas y en el defecto del catálogo; retirado el paso 1 de P2 (0,3 -> 1,0 en cada carga); migración única 1,0 -> 0,3 con auditoría «migración tanda 28 (M3)», SIS-06, `.bak` y marca de idempotencia; `COHERENCIA_RECUPERACION` se cumple (mínimo 8,09 kPa a 134 °C y 5,88 a 121 °C; `presion_add_esterilizacion` sin cambio). No cambian los umbrales de falla, el debounce, F0, C-03, C-13, los alivios ni CIC-15/16. | MEDIO, en revisión. Con la planta simulada provisional el caso del equipo pasa de FALLO CIC-16 (6 aislamientos, 1,21 K, 42 % en banda) a COMPLETADO sin aislamientos, 0,59 K, P máx 311,6 kPa y 100 % en banda; modo cámara 0,87 K (antes 1,30 K). Los valores de la planta son provisionales; `margen_chaqueta_est` 8 kPa, el margen de 0,3 K de `P_sp` y la brecha 0,3 no se han visto en el equipo (un margen bajo cortaría la chaqueta de más; la temperatura mínima en exposición debe quedar claramente sobre 133,9 °C). AJ28C-02 (BAJA): la marca de idempotencia vive en la hoja del parámetro. AJ28C-03 (BAJA): los defectos del hospital (`cycles/defecto/`) se migran en memoria sin auditar ni reescribir. Prueba de banco pendiente (T28-A14-01). | `tests/test_t28_a14_esterilizacion.py` (banda fija, advertencia, corte M2, sin lectura OFF), `tests/test_t28_a14_m3_brecha.py` (migración idempotente, 0,7 intacto, escenario simulado de 134 °C en modo chaqueta sin aislamientos y modo cámara sin regresión), `tests/test_t12_c07_c13_json.py`, `tests/test_t16_s4_programas.py`, `tests/test_esterilizacion_fase.py`, `tests/test_t16_s1_esterilizacion.py`; planta `tests/helpers/planta_vapor.py`, arnés `tests/banco/a14_diagnostico_esterilizacion.py`, gráficas `docs/informes/tanda28/a14/`. |
| HAZ-EST-07 · defecto H1 de A14-M2 (BAJA tras la corrección; histéresis `DECISIÓN PENDIENTE` de Cristian) | Revisión de A14-M2: en modo chaqueta, durante el tramo ON del PWM de ESTERILIZACION `_tick_dos_estados` solo llamaba a `_vapor_on` en la transición a ON, así que el corte por consigna (`pres_chaqueta > P_sp + margen_chaqueta_est`) no se reevaluaba hasta el tramo siguiente: `vapor_chaqueta` podía seguir ON hasta `t_on` (0,6 a 0,9 s con los programas del repositorio; hasta 29,7 s con `intervalo_segmentos_ester` 30 y `factor_esterilizacion` 1). El corte D-CHQ (`pres_chaqueta >= presion_max_chaqueta_control`), la falta de lectura de `pres_chaqueta` y la falta de suministro ya estaban cubiertos en ese tramo por CicloState, que fuerza `vapor_chaqueta` OFF después de `fase.update()` (`state_machine/states/ciclo.py:1278`); el hueco era solo el corte por consigna A14-M2 (presión de chaqueta entre `P_sp + margen` y 375 kPa). | Chaqueta sobre la consigna durante un tramo ON largo: más vapor del previsto hacia la cámara, que es lo que A14-M2 quiere evitar (sobreimpulso, aislamientos VCH-AIS, CIC-16). | Commit `5a94e685`: con el PWM abierto, ESTERILIZACION reaplica `_vapor_on` en cada tick (como CALENTAMIENTO), que evalúa D-CHQ y el corte por consigna; `vapor_chaqueta` queda OFF en el mismo tick en que aparece el corte. Para D-CHQ y la falta de lectura es defensa en profundidad (ya los cubría CicloState). Modo cámara sin cambio. | Sin histéresis por diseño (comentario de `corte_chaqueta_consigna.py`): con una presión de chaqueta ruidosa alrededor del umbral, `vapor_chaqueta` puede conmutar en cada tick del tramo ON, de RECUPERACION y de CALENTAMIENTO (una orden fc05 por cambio). Añadir histéresis o enclavar el corte por tramo es **DECISIÓN PENDIENTE de Cristian**; se mide en el banco (T28-A14-02). | Regresión unitaria y de integración en `tests/test_t28_a14_esterilizacion.py` (`test_h1_*`): corte por consigna, pérdida de lectura e inhibición D-CHQ dentro del tramo ON, tramo OFF y modo cámara sin cambio; el corte se despeja dentro de `t_on` y vuelve a ON sin reiniciar el tramo; el log del corte una sola vez con la doble llamada del tick de transición; aislamiento VCH-AIS a mitad del tramo ON con el corte activo; rama `P < p_low` con el corte; integración con CicloState real (`fase.update()` y luego `ciclo.py` paso 7) con D-CHQ inactivo. Banco T28-A14-02. |
| HAZ-PRV-01 (MEDIA; `DECISIÓN SIN CONFIRMAR` en los defectos) | A12: en el prevacío, el paso DECOMPRESION de cada pulso dejó de esperar `atm + rango_presion_atm` y arranca la bomba de vacío con la cámara hasta `prevacio.presion_inicio_vacio` (defecto 10 kPa, rango 2–15) sobre la atmosférica, con el posible vapor residual de la cámara aún presente en la aspiración de una bomba de anillo líquido (AJ28C-06). El nuevo tiempo límite `prevacio.timeout_descompresion` (5 min, 1–30) termina en FALLO CIC-20. | Daño o desgaste de la bomba de anillo líquido (cavitación, pérdida de sello, agua caliente) por aspirar vapor a +10 kPa; ciclo fallado por CIC-20 si el escape no baja la presión (pulso detenido sin vapor ni bomba hasta el tiempo límite). | `presion_inicio_vacio` acotado a 2–15 kPa en catálogo, al guardar y al cargar (recorte en la fase; sin valor numérico rige el defecto); `timeout_descompresion` corre desde el primer tick del paso, también sin lectura de presión, y al vencer apaga el escape rápido, no enciende la bomba y falla con CIC-20 (ALARMA, bloquea el inicio, despeje manual); sin cambios en la secuencia, `_STAGGER_APAGADO_VACIO`, `timeout_bajo` ni `timeout_alto`; migración al cargar con auditoría `param_ciclo_cambio` y `.bak`. | MEDIO, en revisión. 10 kPa y 5 min no se han visto en el equipo; el efecto sobre la bomba con vapor a +10 kPa solo se confirma en el banco (T28-A12-01). Si la bomba no tolera ese vapor, Cristian decide bajar el defecto (el rango tope es 15). AJ28C-07 (BAJA): se auditan las claves agregadas aunque las migraciones anteriores no lo hacían. | `tests/test_t28_a12_prevacio.py`, `tests/test_alarmas_catalogo.py`; banco T28-A12-01. |
| AJ28C-05 / H2 (MEDIA; ALTA si la línea de escape no tiene antirretorno) — **PENDIENTE DE DECISIÓN DE CRISTIAN** | En `prevacio.py` el escape lento `descompresion_lenta` se abre en espejo de `vapor_camara` durante VAPOR_ALTO y HOLD_ALTO (líneas ~225-226 y ~240-241). La subida desde `presion_baja_pulso` (~15 kPa) hasta la atmosférica se hace con la cámara bajo la atmosférica y el escape abierto: si la línea no tiene antirretorno, entra aire. Con `presion_alta_pulso` 80 kPa (programa de fábrica) a nivel del mar el pulso entero es subatmosférico. | Aire no condensable en la cámara y en la carga durante el prevacío, con peor remoción de aire y riesgo de esterilización deficiente (el Bowie-Dick o el ciclo de vacío puede no detectarlo si se atribuye a otra causa); contaminación del suministro si el aire no es filtrado. | Parcial: C-03/CIC-12 (aire / no condensables) detecta la saturación incorrecta en ESTERILIZACION, solo con carga sólida; en carga líquida no hay mitigación equivalente. No se cambió la secuencia por restricción de la tanda 28. | MEDIO; ALTO si el P&ID confirma que no hay antirretorno en la línea de `descompresion_lenta`. Hay que confirmar con el P&ID y decidir (por ejemplo, no abrir el escape lento bajo la atmosférica). No atasca el pulso. | Sin prueba automática; revisión del P&ID; informe `docs/informes/tanda28c/A_informe_c.md` (AJ28C-05). |

## Tanda 28, flujo B (5-nov-2026): arranque con la cámara no segura sin protocolo (A9)

Fuente: `docs/mis_plans/prompt_claude_code_tanda28.md` (punto A9, decisión de Cristian del 5-nov que reemplaza D9-1.1 en el encendido normal); informe `docs/informes/tanda28b/A_informe_b.md`. Código: `services/domain/loop/control_loop.py` (`recuperar_ciclo_interrumpido(programa, interrumpido)`, `_procesar_recuperacion`), `backend/context.py` (`hubo_ciclo_interrumpido`), `ui_qml/bridge/ui_bridge.py` (`_CAUSAS_ESTADO_SEGURO`).

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| HAZ-A9-01 (MEDIA, `DECISIÓN SIN CONFIRMAR` en la falla segura) | En un encendido normal (último ciclo terminado o sin ciclo) con la cámara en vacío o con presión residual ya no corre el protocolo de estado seguro de arranque (HAZ-S9-01): la iguala PREPARACION con sus reglas (aire atmosférico con vacío; venteo con presión, por la lenta en líquidos, T1). Un ciclo interrumpido mal detectado como «normal» dejaría una carga caliente sin el protocolo. | Venteo rápido de una carga líquida caliente (ebullición) o puerta abierta con la cámara no segura. | (1) Solo es «normal» si la base respondió y no hay ciclo sin fecha de fin, ni marca persistente del contador (`contador_ciclos.en_curso()`), ni respaldo importado sin cierre o no reimportado (A9-R3, tanda 28b), ni **marca persistente del protocolo de fin de ciclo** (A9-R1, tanda 28b, decisión de Cristian: `data/estado_seguro_en_curso.json`, `core/runtime/marca_estado_seguro.py`, escritura atómica; ilegible o corrupta = presente; desde A13-M5 guarda además `programa` (instantánea) y `tipo_carga` cuando el programa del protocolo es el del propio ciclo, para que el arranque siguiente sepa el tipo de carga; un `programa` ilegible se descarta y el arranque lo toma como incierto, sin secado). El `ControlLoop` (`_sincronizar_marca_estado_seguro`, paso 5a del tick, también en modo prueba) la escribe mientras el protocolo de fin de ciclo no termina —estado seguro activo (también en pausa por paro o modo prueba, con la confirmación pendiente o en PREPARACION con solo la lenta), FALLO/CANCELADO esperando la confirmación en CICLO (el ciclo ya está cerrado en la base) o arranque tras un ciclo interrumpido sin decidir— y la borra solo con la cámara segura confirmada (`estado_seguro_alcanzado` o 3 lecturas seguras al arrancar) o al empezar un ciclo nuevo; si no puede escribirla o borrarla, reintenta en el tick siguiente; con el apagado aceptado no la toca. Antes, el CycleLogger cerraba el ciclo y borraba la marca del contador apenas la fase salía de «en curso», y un corte o reinicio con el protocolo en marcha se tomaba como encendido normal. Sin base (OPERANDO_SIN_BD), si falló el cierre de ciclos o la reimportación (también en un segundo intento de la etapa 6, que ya no olvida lo del primero) o si no se consultó, se trata como interrumpido (falla segura) y corre el protocolo con origen `ciclo_interrumpido`. (2) En el normal el programa del último ciclo (o el desconocido, líquido) sigue contando para la seguridad hasta 3 lecturas seguras: NO ABRIR, bloqueo de apertura e inicio, límite de temperatura y venteo por la lenta en líquidos (PREPARACION, P-12/T1). (3) `camara_segura` y PREPARACION sin cambios; PRE-03/PRE-04 con su nivel. (4) Ninguna salida antes de la liberación del arranque (HAZ-ARQ-01, sin cambio). | BAJO. Las dos marcas son independientes de la base. **A9-R4 (residual aceptado por diseño):** tras un corte con el protocolo en marcha, cada encendido vuelve a correr el protocolo de arranque (solo la lenta, origen `ciclo_interrumpido`) hasta que uno termine con la cámara segura; con la cámara ya segura al arrancar, la marca se borra con 3 lecturas sin que aparezca el estado seguro. Un COMPLETADO sin confirmar no pone la marca (no hay protocolo): un corte en esa ventana arranca como encendido normal (PREPARACION, NO ABRIR por el programa del último ciclo). Pendiente de banco T28-A9-01 (incluye el corte a mitad del protocolo). | `tests/test_t28b_a9_arranque_sin_protocolo.py` (planta simulada con ControlLoop real: vacío, sobrepresión sólida y líquida sin protocolo; ciclo interrumpido líquido con protocolo solo por la lenta; retención; falla segura del contexto); `tests/test_t28b_a9r_marca_estado_seguro.py` (marca: atómica, corrupta = presente; escritura y borrado por el lazo en cada camino; reintento; A9-R3; integración con lazo real: corte a mitad del protocolo, modo prueba y fin); `tests/test_ess07_reasignacion_reinicio.py` (reinicio por el camino de producción: ciclo FALLO cerrado en una base real → reinicio → clasificación con y sin marca y con marca corrupta); `tests/test_s9_*`, `tests/test_t6_arranque_seguro.py` (caso interrumpido, sin cambio salvo la causa). |

Controles modificados por HAZ-A9-01 (las entradas históricas no se borran):

| Control anterior | Dónde estaba | Qué pasa desde la tanda 28 (A9) |
|---|---|---|
| HAZ-S9-01 / D9-1.1: en CADA arranque con la cámara no segura corre el protocolo de estado seguro (solo la lenta, sin confirmación). | Este registro, sección S9. | Rige solo tras un ciclo interrumpido (o sin saberlo); origen `ciclo_interrumpido` en vez de `arranque` (texto `sistema.estado_seguro_causa_ciclo_interrumpido`). En el encendido normal, PREPARACION. |
| HAZ-ARQ-01 / ARQ-04: el estado seguro de arranque espera a la liberación. | Este registro, tanda 26. | Sin cambio en el caso interrumpido; en el normal PREPARACION tampoco actúa antes de la liberación (`_tick_retenido`). |

## Tanda 28, flujo B (5-nov-2026): secado corto tras un ciclo fallido (A13)

Fuente: `docs/mis_plans/prompt_claude_code_tanda28.md` (punto A13, Cristian 5-nov); informe `docs/informes/tanda28b/A_informe_b.md`. Código: `state_machine/cycle_phases/protocolo_fallo.py` (`_iniciar_secado`, `_tick_secado`, `cortar_secado`, `_motivo_omision_secado_inicial`, `_motivo_corte_secado`), `state_machine/estado_seguro.py` (no cuenta lecturas seguras con `protocolo.secando`; corta el secado con paro, modo prueba o datos no vigentes), `state_machine/states/ciclo.py` (paro con el resultado pendiente), `installation/profile.vacio_instalado`, parámetro `secado_tras_fallo_s` (Cámara segura, 60 s, 0–300, 0 lo desactiva), `services/domain/logging/cycle_logger.py` y `ticket_formatter.py` (línea «Secado tras fallo»).

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| HAZ-SFF-01 (MEDIA, `DECISIÓN SIN CONFIRMAR` en CANCELADO, ciclo interrumpido, tiempo límite de la ruptura y motivos de omisión) | (1) Tras un fallo la cámara llega a la presión atmosférica con vapor de agua a alta temperatura; abrir la puerta así quema al operador. (2) Riesgo nuevo del control: hacer vacío con la cámara aún caliente (ebullición de una carga líquida, bomba sin agua de sello, puerta no cerrada). | Quemadura por vapor al abrir; derrame o ebullición de líquidos; daño de la bomba; vacío con una puerta no confirmada cerrada. | Solo con carga sólida exacta (`tipo_carga == "solido"`; ilegible = líquida), bomba y vacío instalados (capacidad `has_vacuum` y `bomba_vacio`/`vacio_camara` en io_enabled del perfil; sin perfil, no), programa con secado (modo ≠ 0 y tiempo > 0) y `secado_tras_fallo_s` > 0. No corre (se anota «omitido (motivo)») con carga líquida, paro, datos no vigentes, presión o Principal sin lectura, alguna puerta no confirmada cerrada, fallo del sistema de vacío (CIC-02/CIC-06, SUM-03, DI de agua de la bomba declarada en 0, sin suministro eléctrico) o cámara sellada/alivio D8-2.10. Durante el secado, todo vapor y escapes cerrados; cualquiera de esas condiciones, el modo prueba o el paro lo cortan (bomba y vacío OFF en el mismo tick, no se reanuda solo) y el protocolo sigue como hoy. Ruptura con aire atmosférico (solo con la referencia atmosférica configurada, cerrado con presión) con tope de 120 s. El estado seguro no cuenta lecturas seguras hasta terminar la ruptura; apertura (estado seguro activo) e inicio bloqueados. COMPLETADO sin secado. Revisión de seguridad (tanda 28b): M1 un error en `ProtocoloFallo.update()` o en el estado seguro con el secado en curso lo corta (bomba y vacío OFF, motivo `error`; `StateMachine.update` llama `estado_seguro.cortar_secado`); M2 sin presión atmosférica de referencia configurada no empieza y, si se pierde a mitad, se corta (`sin_referencia_atm`; sin ella la ruptura no abriría el aire); B1 un paro, el modo prueba o un error antes de empezar lo dejan omitido; B2 con el ALL_OFF del disparo sin confirmar no empieza ni sigue (`salidas_sin_confirmar`; la bomba conmutaba cada tick). Decisiones de Cristian del 6-nov (tanda 28b): **M3** el secado solo es «hecho» si la presión de cámara baja de atm − `rango_presion_atm` y se sostiene `secado_tras_fallo_vacio_s` (Cámara segura, 10 s, 1–60, `DECISIÓN SIN CONFIRMAR`) continuos mientras la bomba trabaja; si no, «sin_vacio» (nunca «hecho»): log de error, aviso no bloqueante CIC-21 (despeje manual, `DECISIÓN SIN CONFIRMAR` en nivel y textos), evento `estado_seguro_secado_terminado` (clasificado en seguridad, AJ28B-08) y línea en ticket/PDF/historial; la ruptura corre siempre (tope 120 s); sin lectura o con la trama AI vencida el conteo vuelve a cero (y el secado se corta como antes). **M4** `camara_segura` (y `/status.camara_segura`, puertas, inicio, PREPARADO, «Apagar equipo») da «no segura» con el motivo `secando_vapor_residual` mientras el protocolo seca (vacío, apagado y ruptura; `estado.secando_tras_fallo`, publicado en cada transición, también el primer tick) y con el resultado aún «pendiente» si nada más lo impide; `finalizar()` con el secado pendiente lo omite (`no_aplica`) para que NO ABRIR no quede pegado (resuelve AJ28B-07). **M5** en origen `ciclo_interrumpido` el secado corre solo si el programa es la instantánea del propio ciclo (fila `programa_json`, marca del contador) o la que guardó la marca persistente de estado seguro (que ahora incluye `programa` y `tipo_carga` cuando el programa es del ciclo); la copia de la definición actual, el último ciclo registrado o el desconocido lo omiten (`programa_incierto`). | BAJO para (1) con carga sólida y vacío verificado; el vapor residual sigue en líquidos (sin cambio). **Residual de M3:** con «sin_vacio» (bomba que no evacua, válvula de vacío que no abre, fuga) la cámara puede conservar vapor y el estado seguro termina igual con sus 3 lecturas: queda el aviso CIC-21 (no bloquea la apertura, `DECISIÓN SIN CONFIRMAR`) y la línea del ticket; la verificación usa la presión de cámara (un transductor que lea de menos daría un falso «hecho»). Con la presión dentro de la banda tras un vacío débil, la ruptura no abre el aire (cámara ligeramente bajo la atmosférica, dentro de la banda segura). (2) queda acotado a sólidos con programa del propio ciclo; se agrega un ciclo de vacío corto tras cada fallo (desgaste de la bomba). Pendiente de banco T28-A13-01 (incluye «sin_vacio» con la bomba desconectada y NO ABRIR durante el secado). | `tests/test_t28b_a13_secado_tras_fallo.py` (33; el informe original decía 35 por error); `tests/test_t28b_a13r_secado_revision.py` (17: M1, M2, B1, B2 y B4 —CicloState real con paro y resultado pendiente, paso del secado de CicloState al estado seguro, arranque tras ciclo interrumpido, trama AI vencida vista por el protocolo—); `tests/test_t28b_m3_vacio_secado.py` (M3: logrado, no logrado con la bomba desconectada, parcial sin sostener con la ruptura que abre el aire, tarde dentro y fuera del tiempo, sin lectura, trama AI vencida, parámetro, CIC-21, bitácora, ticket); `tests/test_t28b_m4_no_abrir_secado.py` (M4: primer tick, vacío, apagado y ruptura, fin de la ruptura con 3 lecturas, corte, pendiente, CicloState esperando la confirmación, `finalizar`, textos); `tests/test_t28b_m5_programa_interrumpido.py` (M5: instantánea líquida contra definición actual cambiada a sólido, copia actual, marcas, ilegibles, ControlLoop y marca persistente con y sin programa); pruebas del protocolo de fallo y del estado seguro existentes, sin relajar (las de A13 que esperaban «hecho» simulan ahora el vacío). |
## Hotfix ES (6-nov-2026): retiro del protocolo automático de estado seguro

Fuente: `docs/mis_plans/prompt_claude_code_hotfix_estado_seguro.md` (decisión de Cristian del 6-nov); informe `docs/informes/hotfix_estado_seguro/R_informe.md`; código en `state_machine/estado_seguro.py` (`ConfirmacionParo`), `state_machine/state_machine.py`, `state_machine/states/falla.py`, `state_machine/states/preparacion.py` (`nivelar_presion_camara`), `services/domain/loop/control_loop.py` (`_procesar_recuperacion`), `core/runtime/camara_segura.py`.

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| HAZ-ES-RET-01 (MEDIA; **aceptado por Cristian el 6-nov**) | Se retiró `ProtocoloEstadoSeguro`: tras FALLO, CANCELADO o COMPLETADO con la cámara no segura, y en el arranque con la cámara no segura, ya no sigue el protocolo de fallo del ciclo. Con carga líquida caliente ya no hay enfriamiento con contrapresión (modos 4/5) después de salir de CICLO: la cámara se ventea por la lenta desde FALLA (nuevo) o PREPARACION/PREPARADO (como siempre). Antes, con la chaqueta caliente o un Principal de un programa anterior sin lectura, el protocolo no terminaba nunca y dejaba el equipo bloqueado, en modo 1 con la descompresión rápida abierta (alpha.16). | Ebullición súbita de líquidos al ventear con la carga caliente (derrame, rotura de recipientes, quemadura al abrir); apertura con la cámara caliente si el operador ignora el aviso. | Dentro de CICLO el protocolo de fallo de `CicloState` sigue igual (FALLO/CANCELADO con el resultado pendiente); al salir se cierran sus válvulas (`ProtocoloFallo.finalizar`). FALLA nivela la presión con el mismo lazo de PREPARACION: sobrepresión → venteo, con carga líquida (`carga_liquida`, ilegible = líquida) por la lenta, nunca la rápida; vacío → aire atmosférico; sin lectura de presión no ordena nada. «NO ABRIR», el interlock de puertas y el bloqueo de inicio por `camara_segura.evaluar()` se conservan sin cambio de criterio, con el Principal del último ciclo (y del interrumpido) contando hasta 3 ticks seguros; el motivo se muestra con su valor y su límite. Paro real: salidas en 0 tras soltarlo hasta «Confirmar paro» (cualquier operador): `SetOutput` no enciende nada salvo el buzzer (las puertas ya no re-afirman `cerrar_on`/`bloquear_on`) y `ServicioPuertas` no abre ni cierra (motivo `paro_sin_confirmar`), revisión ALTA del 6-nov; al confirmar, PREPARACION sin protocolo. PREPARACION y FALLA tratan la presión con la trama AI vencida como sin dato (revisión MEDIA). Al pasar de COMPLETADO a PREPARADO se cierran las válvulas de descompresión de reposo (revisión MEDIA). CIC-10 ya no se emite (catálogo conservado para el historial). | Venteo por la lenta de una carga líquida caliente sin contrapresión: la ebullición depende del caudal de la lenta (sin verificar en el banco). Con la chaqueta en presión en PREPARADO/PREPARACION la cámara puede quedar caliente mucho tiempo: «NO ABRIR» lo dice con la temperatura y el límite, pero el inicio queda bloqueado mientras tanto. Con un Principal no declarado o sin lectura en la instantánea del último ciclo, «NO ABRIR» sigue hasta que la sonda lea o se reasigne (alarma del sensor a la vista). Prueba de banco pendiente: ciclo líquido cancelado en exposición, observar el venteo por la lenta desde FALLA/PREPARACION. **Residual de la unión con la tanda 28 (D5, decisión de Cristian del 6-nov):** se retiró el secado tras fallo en el arranque (A13-M5): tras un corte o reinicio con un ciclo fallido de carga sólida sin secar, nadie retira el vapor residual al encender; el ciclo interrumpido se cierra y registra como interrumpido, PREPARACION nivela la cámara y «NO ABRIR» sigue solo por presión y temperatura (una cámara a la presión atmosférica, bajo `temp_max_apertura`, con vapor residual se considera segura). Tampoco hay secado si el operador confirma el resultado antes de que el secado termine (en curso → «cortado», pendiente → «omitido»; D6). | `tests/test_hotfix_es_retiro.py` (arranque normal e interrumpido sin protocolo, COMPLETADO/FALLO/CANCELADO sin protocolo, FALLA ventea líquido por la lenta y sólido por la rápida, aire con vacío, paro → confirmar → PREPARACION, NO ABRIR con valor y límite); `tests/test_s9_planta_simulada.py` (ControlLoop real con la planta simulada: arranque presurizado, en vacío, sin presión, paro real, modo prueba, fuga); `tests/test_ess07_reasignacion_reinicio.py`; `tests/test_u4_modulo_es_desconectado.py`; `tests/test_hotfix_es_revision.py` (paro sin confirmar con `AdvancedDoor` real, AI vencida en FALLA/PREPARACION, válvulas de reposo al pasar a PREPARADO). |

## Unión del hotfix ES con la tanda 28 (6-nov-2026): A9, A10 y A13 sin protocolo de estado seguro

Fuente: `docs/mis_plans/prompt_claude_code_hotfix_es_merge.md` (decisiones D1–D6 de Cristian, 6-nov); informe `docs/informes/hotfix_es_merge/R_informe.md`. Manda el hotfix (D1): `ProtocoloEstadoSeguro` no existe y nada de la tanda 28 lo reintroduce. Las entradas HAZ-A9-01 y HAZ-SFF-01 de arriba se conservan como historia; su estado vigente es el de esta tabla.

| Control | Qué pasa desde la unión |
|---|---|
| HAZ-A9-01 (protocolo de arranque solo tras un ciclo interrumpido; marca persistente A9-R1) | **Sin objeto.** No corre ningún protocolo de arranque, ni tras un ciclo interrumpido (HAZ-ES-RET-01). La marca persistente `data/estado_seguro_en_curso.json` (`core/runtime/marca_estado_seguro.py`) se retiró (D2): solo decidía si arrancaba el protocolo; el cierre y registro del ciclo interrumpido no la usaba. `hubo_ciclo_interrumpido()` (con la falla segura y A9-R3) solo informa en el log y en el evento `arranque_camara_no_segura` (`interrumpido`). Un archivo de marca que quede en `data/` de una versión anterior no se lee. |
| HAZ-SFF-01 (secado tras fallo, A13 con M1–M5) | **Modificado (D4, D5, D6).** El secado corre solo dentro de CICLO, en el `ProtocoloFallo` de `CicloState` mientras espera la confirmación, con la misma lógica (M1–M4, B1, B2) y los mismos parámetros (`secado_tras_fallo_s`, `secado_tras_fallo_vacio_s`). Al salir de CICLO (`StateMachine._finalizar_protocolo_ciclo` → `ProtocoloFallo.finalizar`), `estado.secado_tras_fallo` queda en un estado final (en curso → `cortado`, pendiente → `omitido`; hecho, sin_vacio y sin_ruptura no cambian), nunca `pendiente`, también si el corte lanza; tras un reinicio vale None. Así M4 (NO ABRIR con `secando_vapor_residual`) nunca queda pegado fuera de CICLO. M5 (secado en el arranque tras un ciclo interrumpido, `programa_incierto`) se retiró (D5; residual en HAZ-ES-RET-01). Los eventos `estado_seguro_secado_iniciado/terminado` los registra ahora el `ControlLoop` (`_seguir_secado_tras_fallo`). |
| A10 (motivo pendiente del estado seguro, pausa por modo prueba) | **Retirado (D3).** Queda un solo mecanismo: el motivo de `camara_segura` con valor y límite del hotfix (NO ABRIR y bloqueo de inicio). Se retiraron `motivo_pendiente`, `en_pausa_modo_prueba`, `camara_segura.limites()`, `detalle_aviso.texto_espera`, el slot `textoEspera` y sus claves i18n. |

## Tanda 29 (6-nov-2026)

Fuente: `docs/mis_plans/prompt_claude_code_tanda29.md`; informe `docs/informes/tanda29/R29_informe.md`.

| Control | Peligro y controles |
|---|---|
| HAZ-DSC-01 (MEDIA; `DECISIÓN SIN CONFIRMAR` en el defecto de 10 kPa) | T29-03: con `descompresion.presion_fin_descompresion` (2–20 kPa sobre la atmosférica) DESCOMPRESION termina con la cámara hasta 20 kPa sobre la atmosférica, también con carga líquida (modos 4 y 5): el líquido puede seguir sobre su punto de ebullición local y la presión residual puede empujar puerta o líquido al abrir. Controles: NO ABRIR (`camara_segura`, banda ±`rango_presion_atm`) y el bloqueo de inicio rigen después de la fase; el venteo de PREPARACION/PREPARADO (líquidos por la lenta) completa la nivelación; rango limitado a 2–20. Residual: espera mayor de NO ABRIR. Banco T29-03-01. |
| HAZ-DSC-02 (BAJA) | T29-05: un programa sólido con modo 4/5 hacía enfriamiento con contrapresión y agua de chaqueta sin necesidad. Control: rechazo al guardar (`MODO_NO_PERMITIDO_SOLIDO`) y migración al cargar con auditoría y `.bak`. |
| HAZ-T29-08-01 (MEDIA) | T29-08: aire atmosférico abierto fuera de CICLO con todas las puertas confirmadas cerradas; peligro de entrada o salida de vapor por la toma si la cámara se presuriza o al iniciar un ciclo. Controles: cierre en el mismo tick con P > atm + `rango_presion_atm`, sin lectura o con la trama AI vencida; puertas solo con DI vigentes (sin dato = no cerrada); cierre al entrar a CICLO; no rige en modo prueba, paro, apagado ni ALL_OFF. Residual: tiempo de respuesta de la válvula ante una presurización rápida. Banco T29-08-01. |
| HAZ-T29-04-01 (MEDIA; `DECISIÓN SIN CONFIRMAR`) | T29-04: rige la temperatura de apertura del programa aunque supere la del equipo (también en CICLO para `temp_max_tras_ciclo`). Control: techo de 120 °C (`camara_segura.TECHO_TEMP_MAX_APERTURA`). Residual: un programa mal configurado permite abrir más caliente que antes. Banco T29-04-01. |
| HAZ-T29-02-01 (BAJA) | T29-02: PRE-01 a PRE-06 no se emiten en CICLO (el control del drenaje se conserva) y PRE-03/04 exigen `tiempo_estable`. Residual: un drenaje caliente durante el ciclo ya no se ve en la bandeja; tras un ciclo de líquidos en modo 4 PRE-04 puede salir a los ~5 s (pendiente de decisión de Cristian). Banco T29-02-01. |
| HAZ-T30-01 (MEDIA) | T30-01: un ciclo podía iniciarse sin operador identificado (trazabilidad del registro). Controles: con sesión, el usuario; sin sesión y con operadores activos, el backend exige `operador_id` activo (falla cerrada, 503 si no puede verificarse la lista) y la pantalla pide elegirlo; sin operadores activos no se pregunta. Residual: sin operadores activos el ciclo sigue sin operador; el operador elegido de una lista no se autentica (identificación, no autenticación). Banco T30-01. |
| HAZ-T30-03 (MEDIA) | T30-03: eliminar y cambiar de rol usuarios. Controles: borrado lógico (columna `eliminado`, no reversible desde la UI, nombre no reutilizable), cierre de sesiones, bitácora con rol anterior y nuevo, rol actual y nuevo dentro de lo gestionable, nadie sobre sí mismo, cuentas del sistema intactas, el equipo no queda sin ingeniero activo. Residual: un ingeniero puede degradar o eliminar a otro ingeniero mientras quede uno activo. Banco T30-03. |
| HAZ-ENT-01 (MEDIA) | T31 / ENT-01..04: la compuerta de `/cycle/acknowledge` (409 `camara_no_entregada`) puede dejar el equipo retenido en CICLO si la condición segura nunca se cumple (Principal o presión sin lectura, `solo_lenta`, sellado sin sonda, AI vencida). Control: confirmación forzada por ingeniero con reautenticación (ENT-04) e indicador con el motivo vigente. Residual: la salida depende de un ingeniero presente. Banco T31-04. |
| HAZ-ENT-02 (MEDIA) | T31 / ENT-04: confirmación forzada con la cámara no segura. Controles: solo rol ingeniero, reautenticación (`reautenticacion_*`), modal de advertencia, bitácora `ciclo_confirmado_sin_entrega` (usuario y motivo) y línea en el pie del ticket, PDF y correo. Residual: el ingeniero puede confirmar con vapor residual; queda trazado, no impedido. Banco T31-04. |
| HAZ-ENT-03 (MEDIA) | T31 / ENT-07: corte de energía durante la espera de la entrega. Controles: el resultado se guarda al instante (`fecha_resultado`, respaldo con registro `resultado`); al arrancar se conserva el resultado, se fija `fecha_fin` y se anota «Entrega de la cámara no registrada (corte de energía)»; el ciclo cuenta como interrumpido para «NO ABRIR». Residual: la hora de cierre es la del arranque (`DECISIÓN SIN CONFIRMAR`). Banco T31-05. |
| HAZ-ENT-04 (MEDIA; residual PENDIENTE DE CRISTIAN) | T31 / ENT-05: con el paro de emergencia soltado y el resultado sin confirmar, la confirmación no espera la entrega (se conserva §15.2: nada se mueve hasta confirmar) y el pie dice «Confirmado tras paro de emergencia, cámara sin verificar». Residual: se confirma sin comprobar presión ni temperatura; sin control adicional hasta decisión de Cristian (opciones: exigir la entrega tras el paro o la reautenticación del ingeniero). Banco T31-06. |
| HAZ-T32-01 (MEDIA) | T32 / LIQ-01..02: ebullición del líquido por pérdida de contrapresión durante el enfriamiento (modos 4 y 5). Controles: reposición de aire hasta max(`presion_camara_enfriamiento`, `P_min` + 2 kPa) acotada por el alivio de cámara − 10 kPa (revisión M1, `HISTERESIS_REPOSICION_AIRE_KPA`), vigilancia `P_min = Psat(T_Principal) + 30 kPa` (aviso CIC-25 a 10 s, FALLO CIC-24 a 60 s), sin lectura = bajo el mínimo (falla cerrada), tope CIC-23 si la cámara no se presuriza. Dentro del protocolo de fallo (revisión de seguridad, hallazgo 1): un tope de LIQ-01 no es un segundo fallo ni ventea; la contrapresión se mantiene (aire según la presión, descompresión de chaqueta abierta, agua de chaqueta y lenta cerradas) hasta que la carga esté enfriada y el Principal en o bajo `temp_max_apertura`; sin lectura del Principal, sellado D8-2.10; tope (a) sin contrapresión que mantener (presión en o bajo atm + `rango_presion_atm`), sellado D8-2.10 y después solo la lenta. Residual: tiempos de 10 y 60 s y el suministro de aire sin vigilancia directa en CICLO (`DECISIÓN SIN CONFIRMAR`); tras un tope, sin agua de chaqueta la carga enfría lento (equipo retenido con NO ABRIR hasta entonces); el sellado por tope muestra el texto de bloqueo del sellado por Principal perdido. Banco T32-03, T32-05. |
| HAZ-T32-02 (MEDIA) | T32 / LIQ-01: golpe de ariete o choque térmico en la chaqueta al abrir el agua con la chaqueta presurizada. Controles: despresurización previa de la chaqueta (condición (b)), `agua_chaqueta` solo con (a) y (b), tope CIC-22 (`timeout_despresurizacion_chaqueta`), sin lectura = no se cumple; sin presión atmosférica de referencia configurada (con su brecha) tampoco se cumple (revisión de seguridad). Residual: tiempos por defecto (3 min) y presión de despresurización (20 kPa) sin validar en banco. Banco T32-01, T32-04. |
| HAZ-T32-03 (BAJA; residual de puesta en marcha) | T32 / LIQ-03..04: aguja del modo 5 (lenta/rápida, `presion_cambio`) mal ajustada, o contrapresión de fábrica (300 kPa) inadecuada para otra carga. Controles: coherencia `presion_cambio < presion_camara_enfriamiento` al guardar y cargar, opción desactivada por defecto, cambio a la rápida solo con lectura vigente (trama AI vigente y presión > 0; revisión de seguridad). Residual: ajustar en el banco con la carga máxima sosteniendo el objetivo antes de liberar. Banco T32-02, T32-06. |
| HAZ-M2-REC-01 (SUPERADO en modo chaqueta por la cascada CAS, tanda 33, 8-nov; vigente solo como historia; MEDIA mientras no se confirme en el banco; `DECISIÓN SIN CONFIRMAR` la exención) | M2-REC-01 (7-nov, opción 1 de Cristian): en ESTERILIZACION, modo chaqueta, el corte A14-M2 de `vapor_chaqueta` (`pres_chaqueta > P_sp + margen_chaqueta_est`) no aplica con `pres_camara < P_sp - 2` (bajo la banda PWM). Causa que corrige: con la chaqueta cargada sobre el umbral (empuje de líquidos en CALENTAMIENTO, umbral ampliado ≈239 kPa a 121 °C, frente a 216,9 kPa en ESTERILIZACION) M2 bloqueaba la única fuente de vapor y la cámara caía ≈0,35 kPa/s hasta CIC-04 (ciclos 21 y 23 de SN260001, Líquidos 121 °C). Peligro nuevo: sobrepresión recurrente de la cámara por la chaqueta cargada con `vapor_chaqueta` abierta bajo la banda (más aislamientos VCH-AIS, posible CIC-16). | Cámara al techo de control, aislamientos repetidos y ciclo fallado (CIC-16); sin exención, ciclo fallado por presión baja (CIC-04). | Exención solo bajo la banda (RECUPERACION sola no exime: con carga líquida la sonda lenta sostiene RECUPERACION con la cámara sobre la banda; eximir ahí daba CIC-16 en la planta y un aislamiento con 1,09 K en el escenario de 134 °C de A14); sin lectura válida de `pres_chaqueta` o sin umbral sigue cortando (falla cerrada); prevalecen el aislamiento VCH-AIS, D-CHQ (`inhibir_vapor_chaqueta`, 375 kPa) y el corte duro de CICLO tras `fase.update()`; alivios de 385 kPa. Sin cambio de umbrales de CIC-15/16, VCH-AIS, D-CHQ, debounce, F0 ni alivios. | BAJO con la planta simulada provisional: Líquidos 121 °C de FALLO CIC-04 (51-88 s) a COMPLETADO sin aislamientos en 3 variantes (cámara mín. 206,7-206,8 kPa, máx. 213,1-213,5; chaqueta máx. 240-255 kPa); 134 °C de A14 sin cambio (0 aislamientos, 0,59 K). Residual: valores de la planta provisionales; la chaqueta puede conmutar alrededor del borde de la banda (sin histéresis). Pendiente de Cristian: el mismo bloqueo en ESTABLE_PREESTERILIZACION (umbral ≈224 kPa; ver R_informe.md §4). Banco M2-REC-01. | `tests/test_m2_rec_esterilizacion.py` (componente, fase, log, planta antes/después), `tests/test_t28_a14_esterilizacion.py`, `tests/test_t28_a14_m3_brecha.py`; informe `docs/informes/m2_recuperacion/R_informe.md`. |
| HAZ-CAS-01 (MEDIA mientras no se confirme en el banco; `DECISIÓN SIN CONFIRMAR` el tope de 350 kPa) | T33 / CAS-01..03: la cascada de chaqueta (baja/banda/alta) reemplaza el PWM, el corte A14-M2 y la exención M2-REC-01 en modo chaqueta. Peligro nuevo: con el nivel «baja» `vapor_chaqueta` puede cargar la chaqueta hasta `min(presion_max_chaqueta_control − 10, presion_suministro_vapor)` = 350 kPa, mayor que el techo de ESTERILIZACION, y la cámara puede sobrepresurizarse o la válvula conmutar en el borde. | Cámara al techo de control, aislamientos VCH-AIS repetidos y CIC-16; chaqueta cerca de D-CHQ; ciclo fallado por presión baja (CIC-04) si el control no repone. | Histéresis 3 kPa y margen de techo 2 kPa; tope de la baja bajo D-CHQ − 10 y bajo el suministro; VCH-AIS, D-CHQ (375 kPa), corte duro de CICLO y alivios de 385 kPa prevalecen; sin lectura de `pres_chaqueta` o con `inhibir_vapor_chaqueta` no enciende; modo cámara sin cambio. | BAJO con la planta simulada provisional: caudal abierto k = 1,00 9/9 (cero aislamientos, chaqueta máx. 247,8 kPa), restrictivo 4/8 con Líquidos completando sin CIC-04 (chaqueta máx. 297,7 kPa). Residual: valores de planta provisionales; el tope de 350 y la conmutación se confirman en el banco. Revisión de seguridad (8-nov), sin bloqueantes: **MEDIA-1** con el tope de «baja» en 350 kPa la cámara queda protegida solo por VCH-AIS (pérdida de defensa en profundidad; antes ~218 kPa a 121 °C) y el vapor que pasa de 350 kPa a la cámara llega sobrecalentado (~10 K a 121 °C, no modelado; en sólidos podría disparar CIC-13); a confirmar en el banco: tiempo en nivel «baja», nº de aislamientos, presión máxima de cámara frente a la falla por presión alta y Tsat − T del Principal. **MEDIA-2** = HAZ-CAS-02. | `tests/test_t33_*.py`; `docs/informes/tanda33/R33_informe.md`, `CAS04_tabla.md`; banco T33. |
| HAZ-CAS-02 (ALTA; precondición obligatoria) | T33 / CAS: dependencia de la calibración de `pres_chaqueta`. La cascada decide con la lectura de chaqueta; un transmisor con error de ganancia (k) falsea el nivel y la consigna. Evidencia: log de SN260001, chaqueta 216,9 kPa con cámara 211,9 ≈ k 1,07 (lee alto). | Con k > 1 la chaqueta real queda por debajo de lo que se cree y la cámara cae (k = 1,07 abierto: mínimo 203,4–203,5 kPa, bajo el umbral de 204,5 y cerca de la falla de 203,0); con k < 1 la chaqueta real sube hacia D-CHQ. | Calibrar `pres_chaqueta` con patrón antes del banco y de la instalación (primer paso del bloque T33); D-CHQ, VCH-AIS y alivios prevalecen; sin lectura la válvula no enciende. | MEDIO una vez calibrada; ALTO sin calibración con patrón. k = 1,07 y 0,95 quedan como informativos en la planta. | Banco T33-01 (calibración con patrón); `CAS04_tabla.md`. |

## Tanda 34 (8-nov-2026): vapor en la barra de fases, zoom de la gráfica y cancelar con deslizador

Fuente: `docs/mis_plans/prompt_claude_code_tanda34.md`; informe `docs/informes/tanda34/R_informe.md`. Solo interfaz (QML, `grafica_ejes.mjs`, i18n, `Tema/Colores.qml`); backend, lazo de control y `progreso_ciclo` sin cambio. **HAZ-LLF-01 sin cambio, verificado el 9-nov:** el diff de VAP-01 no toca `nivel`, `nivelVisual`, `nivelObjetivo`, `_lleno` ni `_topeEfectivo` (tope 0,90); el vapor y las burbujas solo dibujan y no leen ni escriben esos valores. La numeración de la tanda usa `HAZ-T34-VAP-01` porque `HAZ-VAP-01` ya existe (fuente de vapor, T2).

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| HAZ-T34-VAP-01 (BAJA; el prompt lo llama HAZ-VAP-01) | El vapor que entra por el tubo y las bocanadas se muestran en todas las fases activas, también en las que no admiten vapor (prevacío en vacío, descompresión, secado); el operador podría leer vapor donde no lo hay. | Interpretación errónea del estado; sin efecto sobre el control. | Es decorativo: el estado real lo dan el nivel, el nombre de la fase y los valores; sin datos vigentes, `instantaneo` o no visible se vacía en el acto; solo animan la activa y la última completada. | BAJO. `DECISIÓN SIN CONFIRMAR` de Cristian: limitarlo a las fases con vapor. | `tests/test_llf_barra_fases_qml.py`; capturas `vap_*`. |
| HAZ-ZOM-01 (BAJA) | El operador lee un tramo ampliado de la gráfica como si fuera el ciclo completo (p. ej. toma una temperatura o un tiempo de un tramo parcial). | Decisión con una lectura parcial de la gráfica. | Lupa indicadora visible mientras haya zoom (tocarla restablece); restablecimiento automático a los 20 s; marcas de eje de la ventana (`marcasVentana`); límites (dentro de la vista completa, mínimo 2 min y 10 %); restablecimiento en el acto por unidades, otro ciclo o sin datos; el ticket, el registro y los valores numéricos no dependen del zoom. | BAJO. Pendiente de banco: gesto con los táctiles reales de la estación. | `tests/test_grafica_ejes_js.py`, `tests/test_zom_grafica_zoom_qml.py`. |
| HAZ-CAN-01 (BAJA) | La cancelación del ciclo ya no pide confirmación en un modal: un arrastre accidental cancelaría el ciclo, y se pierde la advertencia «la carga quedará NO ESTÉRIL» (`DECISIÓN SIN CONFIRMAR` de Cristian). | Ciclo cancelado sin querer (carga no estéril, reproceso). | Arrastre completo y deliberado hasta el extremo; vuelve solo si se suelta antes; deshabilitado sin datos vigentes, con un comando en curso o con un modal abierto; un rechazo muestra `ciclo.cancelar_error` y el deslizador vuelve al inicio; mismo token y `cancelado_por` (FC-12). En una urgencia el medio es el paro de emergencia. Revisión de seguridad (opus): sin hallazgos ALTA/MEDIA. | BAJO. Residual PENDIENTE DE ACEPTACIÓN de Cristian (la revisión de seguridad del 9-nov lo dejó como observación BAJA): tras una cancelación aceptada el deslizador se reactiva a los 250 ms mientras `resultado` sigue vacío hasta el siguiente sondeo; un segundo arrastre podría ignorarse o dar 409 `resultado_pendiente` con el mensaje `ciclo.cancelar_error` aunque el ciclo sí quedó cancelado (arreglo posible: no reactivar hasta que llegue `resultado`). | `tests/test_cancelacion_ciclo_en_curso_qml.py`; capturas `can_*`. |

## PAM (9-nov-2026): presión añadida como margen de trabajo sobre la saturación

Fuente: `docs/mis_plans/planeacion_presion_add_margen.md` (PAM-01..06, criterio aprobado por Cristian el 9-nov). Rama `pam-presion-add-margen`, sin unir a `dev`, entrega no compilada. Trazabilidad REQ-96..REQ-101; banco: bloque PAM. Hallazgos previos del plan: PAM-H1 (ALTA, comparar la Principal, `temp_2_camara` y el transmisor de cámara contra patrón antes del banco) y PAM-H5 (= HAZ-CAS-02) son precondiciones.

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| HAZ-PAM-01 (MEDIA mientras no se confirme en el banco; `DECISIÓN SIN CONFIRMAR` el margen del empuje y el tope de P_sp) | PAM-01..04: la presión de trabajo puede quedar hasta `presion_add_calentamiento` − (`histeresis_cierre_camara` + 1) sobre Psat(t_obj) y ESTERILIZACION la hereda (`P_sp = max(P_sp calculada, min(Psat(T_est) + d, P_control_max − 3))`); con la Principal bien calibrada la carga puede quedar hasta ≈2 K sobre el setpoint. | Carga sobrecalentada (≈2 K) frente al programa; mayor consumo de vapor; banda alta cerca del techo de aislamiento. | Tope `p_techo − MARGEN_EMPUJE_KPA` para P_trabajo; P_sp heredada nunca sobre `P_control_max − 3` (la banda alta queda 2 kPa bajo el techo); falla de temperatura alta de ESTERILIZACION (`T_est + rango_temperatura_ester`) sin cambio; VCH-AIS, D-CHQ y alivios sin cambio; con d sin dato (sin enclave, reinicio) la consigna es la de A14-M1. | BAJO con la planta simulada provisional (Instrumental 121 y Líquidos completan con la sonda 0,6 K baja; cero aislamientos). Residual: el sobreimpulso real y el valor del margen se confirman en el banco. | `tests/test_pam_presion_trabajo.py`, `tests/test_pam_planta.py`; banco PAM-01..03. |
| HAZ-PAM-02 (MEDIA) | PAM-02: una Principal que pierde contacto y lee bajo (no por calibración) empuja P_trabajo al tope (sube 1 kPa por cada reinicio de la ventana) y el control «compensa» un punto frío real (condensado o aire en el drenaje). | Exposición a una temperatura mayor que la del programa sin aviso; un punto frío de proceso queda enmascarado. | Tope fijo de P_trabajo; falla de temperatura baja de ESTERILIZACION (`T_est − brecha_error_temperatura`) y C-13 sin cambio; d registrado en el log (al fijarse, en cada subida y al entrar a ESTERILIZACION) y en el ticket («Presión de trabajo: Psat + d kPa»); C-02/C-03 siguen vigilando la coherencia T–P. **Revisión M1:** d solo mide el desfase Principal/saturación con sólidos; con carga líquida y `presion_add_liquido_calentamiento` > 0 el enclave ocurre con la presión del empuje y d incluye ese empuje (acotado al tope; en el ejemplo del plan d = 7,0 con P ≈ 227), así que no sirve como indicador de sonda en Líquidos (el log lo dice). | MEDIO hasta resolver PAM-H1 (comparación contra patrón). Un d sistemáticamente alto en los tickets de sólidos es la señal a revisar; en Líquidos con empuje d queda cerca del tope por diseño. | `tests/test_pam_presion_trabajo.py`; banco PAM-04. |
| HAZ-PAM-03 (BAJA) | PAM-05: C-03 (CIC-12) y C-02 pasan a medir el lado de aire en kPa con `min(presion_add, Psat(T+2) − Psat(T))`. | Detección de aire más tardía si la tolerancia fuera más permisiva que antes. | Nunca más permisiva que el umbral anterior de 2 K (con `presion_add` menor es más estricta); lado de vapor sobrecalentado sin cambio (CIC-13, C-02 −1 K); sin cálculo posible no cuenta (como antes); debounce acumulado sin cambio; el motivo de CIC-12 muestra el exceso y el límite en kPa (`est_aire_kpa`). La plantilla de la alarma CIC-12 no cambia (historial). | BAJO. Residual: con `presion_add_esterilizacion` bajo (p. ej. 11 kPa a 134 °C, ≈1,3 K) C-03 dispara antes que en la tanda 12; a vigilar en el banco con sólidos. **Revisión B3:** en C-02 (CALENTAMIENTO) el margen de aire es `min(presion_add_calentamiento, 2 K)`; con `presion_add_calentamiento` pequeño o 0 el margen baja hasta 0 kPa (P ≤ Psat(T_principal)). Dentro de la banda de sostenimiento (T ≥ t_obj y P ≤ Psat(t_obj) + presion_add) eso siempre se cumple, porque Psat(T) ≥ Psat(t_obj): con `presion_add_calentamiento` menor o igual que el equivalente de 2 K el lado de aire de C-02 no agrega ninguna exigencia a la banda (la detección de aire queda en el techo de la banda y en C-03); solo actúa con `presion_add_calentamiento` mayor que 2 K, y entonces nunca es más permisivo que 2 K. Frente al ±1 K anterior, el lado de aire de C-02 es más permisivo con `presion_add` entre 1 K y 2 K equivalentes (lo pide el plan, PAM-05). | `tests/test_pam_presion_trabajo.py`, `tests/test_t12_c03_saturacion_esterilizacion.py`, `tests/test_t12_c02_coherencia_tp.py`. |

PAM-06 (regla `brecha_segura_presion < brecha_error_presion`) no tiene peligro nuevo: refuerza el control de RECUPERACION antes de CIC-04. Al guardar se rechaza (`COHERENCIA_BRECHA_PRESION`); al cargar no se migra: log y aviso SIS-06 (recomendación del plan; **PAM-P1 pendiente de Cristian**). Un programa ya incoherente (Líquidos de SN260001, 3,0/2,0) sigue ejecutable hasta que el operador lo corrija.

## Tanda 35 (9-nov-2026): cascada de chaqueta con reposición integral y recuperación sobre Psat (CRI)

Fuente: `docs/mis_plans/planeacion_cascada_integral.md` (CRI-01..04, aprobada por Cristian el 9-nov), informe `docs/informes/tanda35/R_informe.md`. Rama `tanda35`, entrega no compilada. Trazabilidad REQ-102..REQ-105; banco: bloque CRI.

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| HAZ-CRI-01 (MEDIA; `DECISIÓN SIN CONFIRMAR` `KI_CRI`, `DP_MIN_KPA`, `DT_MAX_S`) | CRI-01: la consigna de chaqueta con acción integral puede dejar la chaqueta decenas de kPa sobre la cámara con `vapor_camara` abierta; un ascenso de la cámara produce sobreimpulso. | Sobrepresión o sobretemperatura de la cámara por encima del programa; aislamientos repetidos (CIC-16). | Nivel «alta» (`P_cam > p_ref + 1`) con vapor de chaqueta OFF; VCH-AIS cierra `vapor_camara` en el techo; D-CHQ − 10 y el suministro como tope de consigna (`tope_baja`); alivio de cámara como respaldo mecánico; la integral baja `dp` con error negativo; antiembalamiento condicional (sin integrar error positivo en «baja»; solo baja con VCH-AIS aislado o `inhibir_vapor_chaqueta`; congelada sin lecturas); `dp` heredado nunca bajo `margen_chaqueta_est`; antiembalamiento por saturación del actuador (`actuador_saturado`: válvula ON en el tick anterior en «banda» y presión de chaqueta no sobre la consigna anterior menos la histéresis: solo integra hacia abajo; MEDIA-A). | MEDIO. Residuales abiertos: **CRI-H1 (ALTA)** la capacidad física (llenado de chaqueta y paso por la válvula de asiento) puede ser menor que la pérdida de la cámara con carga líquida y el escape lento abierto; ningún control lo sostiene (6 de 16 combinaciones de planta fallan igual que en la alpha.26); **CRI-H2 (MEDIA)** CIC-16 a 134 °C por chaqueta alta, a vigilar en el banco; **caso 4 de planta**: con la chaqueta saturada en «banda», `dp` ya no se embala (final 20 kPa, antes 133,5; sin aislamientos; resultado igual, límite físico); **piso de `p_baja`** `PISO_P_BAJA_KPA` 1,5 (`DECISIÓN SIN CONFIRMAR`): `p_baja = max(min(Psat + brecha, P_sp − 1), Psat + 1,5)`, brecha ilegible = 1,5 kPa con aviso; el mínimo del catálogo de `brecha_segura_presion` sigue en 0 (pendiente). | `tests/test_cri_cascada.py`, `tests/test_cri_planta.py`, `tests/banco/cri_barrido_planta.py`; banco CRI. |
| HAZ-CRI-02 (MEDIA) | CRI-02/04: `brecha_segura_presion` pasa de medirse bajo Psat a medirse sobre Psat; un programa instalado (p. ej. 1,5 kPa) cambia el umbral de recuperación de 203,5 a 206,5 kPa a 121 °C sin que el operador lo haya editado. | Recuperación más temprana de lo esperado (más vapor, más consumo) o, si el valor guardado era alto, recuperación pegada al techo de aislamiento. | Una fila de auditoría `param_ciclo_cambio` por programa (marca `migrado_cri`); rótulo «Margen de recuperación sobre Psat» (es/en); regla `COHERENCIA_BRECHA_RECUPERACION` (`brecha_segura_presion < presion_add_esterilizacion - 3`: rechazo al guardar, aviso SIS-06 al cargar); CIC-04 y demás fallas sin cambio. | BAJO. Residual: los programas de fábrica no persisten la marca y repiten la fila de auditoría en cada arranque (mismo hallazgo M3 de la tanda 33); valores no finitos no se rechazan en CRI-03. | `tests/test_cri_recuperacion.py`, `tests/test_cri_coherencia.py`, `tests/test_cri_migracion.py`. |

PAM-06 queda retirado por CRI-03; el residual PAM-P1 (programas con `brecha_segura_presion` >= `brecha_error_presion`) deja de aplicar: la regla vigente es `COHERENCIA_BRECHA_RECUPERACION`.

## Programa Prion (9-nov-2026): programa de fábrica 6 (PRI)

Fuente: `docs/mis_plans/prompt_claude_code_ciclo_prion.md` (PRI-01..04, decisiones de Cristian del 9-nov), informe `docs/informes/ciclo_prion/R_informe.md`. Rama `ciclo-prion`, entrega no compilada. Trazabilidad REQ-106; banco: bloque PRI.

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| HAZ-PRI-01 (MEDIA) | El nombre «Prion» sugiere eficacia frente a priones. El software solo garantiza 134 °C sostenidos 30 min con los criterios de ESTERILIZACION vigentes; no valida la inactivación de priones. | Carga procesada y liberada como «inactivada» sin validación del proceso. | **Prion se siembra y se entrega DESHABILITADO** (`"habilitado": false`: no sale en Preciclo y `POST /cycle/select` responde 409 `programa_deshabilitado`) hasta que un técnico o ingeniero lo habilite en Opciones › Programas (`PUT /programas/6/habilitado`, bitácora `programa_habilitado`, solo fuera de ciclo) tras validar el proceso y rotularlo, a cargo de Especifika (ISO 17665); el ticket muestra nombre, número 6 y exposición real; los criterios de ESTERILIZACION no cambian (F0 off, termina por tiempo). | MEDIO hasta que Especifika valide y rotule el programa. Nombre `DECISIÓN SIN CONFIRMAR`. | `tests/test_pri_programa_prion.py`; banco PRI-01. |
| HAZ-PRI-02 (BAJA) | PRI-05/06: la siembra al cargar copia programas de fábrica a `cycles/user` en equipos actualizados, y Prion (6) puede chocar con un número ya usado por el hospital. Un fallo, una repetición o un número repetido podría pisar, recrear o quitar el número a programas del hospital. | Programa editado perdido o sin número (desaparece de Preciclo y Gestión), programa borrado que reaparece, número reutilizado (Reportes agrupa por número). | No pisa por id, número ni archivo; el número ocupado incluye `numeros_usados.json` (usado y borrado no se reutiliza); un JSON de usuario o `numeros_usados.json` ilegible impide sembrar ese arranque (aviso, se reintenta); escritura atómica con fsync; marca `fabrica_vistos.lst` (lo borrado no se recrea; sin marca rigen los 5 anteriores como vistos); **un programa de usuario conserva su número y su defecto frente a uno de fábrica con el mismo número (el de fábrica cede, sin número, con aviso)** (`CycleManager._descartar_numeros_repetidos`); dos programas de usuario repetidos se tratan como antes; nunca lanza. | BAJO. Residual (MEDIA-4, aceptado por Cristian): Prion se siembra con los valores de fábrica, no con los ajustados en sitio en Instrumental 134 (hay que reajustar los parámetros al habilitarlo; banco PRI-02). Residual: un equipo con el 6 ocupado (vigente o retirado en `numeros_usados.json`) o con un JSON de usuario ilegible no recibe Prion: el de fábrica queda sin número y sin `fabrica[6]` (PRI-07, `CycleManager._soltar_fabrica_sin_copia_de_usuario`; los 5 anteriores no cambian), no se muestra un «6» no habilitable ni se reutiliza el número en Reportes, y se avisa en el log; sin pérdida del programa del hospital. Con un JSON ilegible el efecto es transitorio. | `tests/test_pri_siembra_faltantes.py`. |

## Revisión visual (19-nov-2026): solapes en la pantalla (RV)

Fuente: `docs/mis_plans/prompt_claude_code_revision_visual.md`, informe `docs/informes/revision_visual/R_informe.md` y `hallazgos.md`. Rama `revision-visual`, sin unir a `dev`; entrega no compilada.

| ID | Peligro / secuencia | Daño posible | Control | Riesgo residual | Verificación |
|---|---|---|---|---|---|
| HAZ-RV-01 (ALTA antes, corregido) | RV-03: en Preciclo vertical, un nombre de programa que no cabe en una línea entre los divisores se dibujaba sobre el número de ciclo activo y sobre el indicador de Estado (listo / no preparado). | El operador no lee el estado del equipo ni el número de programa antes de iniciar; inicio con el programa equivocado. | El nombre pasa a la caja de dos líneas con ajuste de letra (`PantallaPreciclo.qml`, `TextMetrics` y `ajusta`), como en horizontal; un nombre que cabe no cambia. El backend sigue rechazando el inicio sin `LISTO_PARA_CICLO`. | BAJO. Residual: un nombre que ni en dos líneas al mínimo de letra cabe baja la letra hasta `Escala.fuenteMinima` (no se recorta, D8-5.4). | Escenario `b_preciclo_programa_largo` (sin `cruza_divisor` en `final/`); revisor independiente de la etapa F. |
| HAZ-RV-02 (ALTA antes, corregido) | RV-38: al ajustar un parámetro del ciclo o del equipo en tema oscuro, el recuadro del nuevo valor quedaba blanco y el valor (texto claro) no se veía antes de guardarlo. | Se guarda un valor de parámetro sin haberlo leído. | `color: Colores.fondoCampo` en `campoNuevoValor` y `campoNuevoValorEquipo` (claro igual que antes); el valor se ve también en el teclado numérico y en el diálogo de guardar, y el backend valida el rango. | BAJO. | Escenarios `d_ciclo_ajuste`, `d_equipo_ajuste` en oscuro (`final/`); flujo de interacción `parametros`. |
